<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no">
<title>AHU健康度评估</title>
<link rel="manifest" href="manifest-ahu.json">
<meta name="theme-color" content="#16A34A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="AHU健康度评估">
<link rel="apple-touch-icon" href="icon-ahu-192.png">
<script src="https://cdn.jsdelivr.net/npm/crypto-js@4.2.0/crypto-js.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/exceljs@4.4.0/dist/exceljs.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/jszip@3.10.1/dist/jszip.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js"></script>
<style>
:root{--pri:#16A34A;--pri-l:#22C55E;--pri-d:#15803D;--pri-bg:#F0FDF4;--ok:#10B981;--warn:#F59E0B;--err:#EF4444;--g50:#F9FAFB;--g100:#F3F4F6;--g200:#E5E7EB;--g300:#D1D5DB;--g400:#9CA3AF;--g500:#6B7280;--g600:#4B5563;--g700:#374151;--g800:#1F2937;--r:10px;--rs:6px;--sh:0 1px 3px rgba(0,0,0,.1),0 1px 2px rgba(0,0,0,.06);--shm:0 4px 6px rgba(0,0,0,.07),0 2px 4px rgba(0,0,0,.06);--primary:var(--pri);--primary-light:var(--pri-l);--primary-dark:var(--pri-d);--primary-bg:var(--pri-bg);--bg:var(--g50);--card:#fff;--text:var(--g800);--text2:var(--g500);--border:var(--g200);--danger:var(--err);--success:var(--ok);--radius:var(--r)}
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Helvetica Neue",Arial,"PingFang SC","Microsoft YaHei",sans-serif;font-size:14px;color:var(--g800);background:var(--g50);-webkit-font-smoothing:antialiased;padding-bottom:68px;overflow-x:hidden;max-width:480px;margin:0 auto;box-shadow:0 0 20px rgba(0,0,0,.08);min-height:100vh}
.hdr{position:sticky;top:0;z-index:100;background:var(--pri);color:#fff;padding:10px 12px;display:flex;align-items:center;justify-content:space-between;box-shadow:var(--shm)}
.hdr h1{font-size:17px;font-weight:600;letter-spacing:.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:60vw}
.hdr-acts{display:flex;gap:6px;align-items:center;flex-shrink:0;position:relative}
.hdr-btn{background:rgba(255,255,255,.2);border:none;color:#fff;padding:6px 10px;border-radius:var(--rs);font-size:13px;cursor:pointer}
.hdr-btn:active{background:rgba(255,255,255,.3)}
.hdr-btn svg{vertical-align:middle;margin-top:-1px}
.hdr-menu-divider{height:1px;background:var(--g200);margin:4px 0}
.hdr-menu-list{display:none;position:absolute;top:36px;right:0;background:#fff;border-radius:8px;box-shadow:0 4px 16px rgba(0,0,0,.15);min-width:140px;z-index:300;max-height:80vh;overflow-y:auto;-webkit-overflow-scrolling:touch}
.hdr-menu-list.show{display:block}
.hdr-menu-item{display:flex;align-items:center;gap:8px;padding:10px 14px;font-size:14px;color:var(--g700);cursor:pointer;border:none;background:none;width:100%;text-align:left}
.hdr-menu-item:active{background:var(--g100)}
.hdr-menu-item .mi{font-size:16px;width:20px;text-align:center}
.bk-btn{background:none;border:none;color:#fff;font-size:22px;cursor:pointer;padding:2px 8px 2px 0;line-height:1}
.sav{position:fixed;top:58px;right:16px;background:var(--ok);color:#fff;padding:4px 12px;border-radius:20px;font-size:12px;z-index:200;opacity:0;transform:translateY(-10px);transition:all .3s;pointer-events:none}
.sav.on{opacity:1;transform:translateY(0)}
/* Overview */
.ov{padding:16px}
.ov-tot{background:linear-gradient(135deg,var(--pri),var(--pri-l));color:#fff;border-radius:var(--r);padding:20px 16px;margin-bottom:16px;box-shadow:var(--shm)}
.ov-tot h2{font-size:14px;font-weight:500;opacity:.9;margin-bottom:8px}
.ov-tot .pct{font-size:36px;font-weight:700}
.ov-tot .det{font-size:13px;opacity:.8;margin-top:4px}
.ov-c{background:#fff;border-radius:var(--r);padding:16px;margin-bottom:12px;box-shadow:var(--sh);cursor:pointer;transition:transform .15s,box-shadow .15s;border-left:4px solid var(--pri)}
.ov-c:active{transform:scale(.98);box-shadow:var(--shm)}
.ov-c-t{font-size:16px;font-weight:600;color:var(--g800);margin-bottom:8px;display:flex;align-items:center;justify-content:space-between}
.ov-c-s{display:flex;gap:16px;font-size:13px;color:var(--g500)}
.ov-pg{margin-top:10px;height:6px;background:var(--g200);border-radius:3px;overflow:hidden}
.ov-pb{height:100%;background:var(--pri);border-radius:3px;transition:width .5s}
/* Filter */
.fb{padding:12px 16px;background:#fff;position:sticky;top:52px;z-index:90;border-bottom:1px solid var(--g200)}
.si{width:100%;padding:8px 12px 8px 32px;border:1px solid var(--g300);border-radius:var(--rs);font-size:14px;background:var(--g50) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' fill='%239CA3AF' viewBox='0 0 16 16'%3E%3Cpath d='M11.742 10.344a6.5 6.5 0 1 0-1.397 1.398h-.001l3.85 3.85a1 1 0 0 0 1.415-1.414l-3.85-3.85zm-5.242.156a5 5 0 1 1 0-10 5 5 0 0 1 0 10z'/%3E%3C/svg%3E") no-repeat 10px center;outline:none;transition:border-color .2s}
.si:focus{border-color:var(--pri)}
.fs{margin-top:8px}
.fl{font-size:12px;color:var(--g500);margin-bottom:4px}
.fc{display:flex;flex-wrap:wrap;gap:6px}
.fch{padding:4px 10px;border-radius:14px;font-size:12px;background:var(--g100);color:var(--g600);border:1px solid var(--g200);cursor:pointer;transition:all .15s;white-space:nowrap}
.fch.on{background:var(--pri-bg);color:var(--pri);border-color:var(--pri)}
.sf{display:flex;gap:0;margin-top:8px;border:1px solid var(--g300);border-radius:var(--rs);overflow:hidden}
.sb{flex:1;padding:6px 0;text-align:center;font-size:13px;background:#fff;border:none;cursor:pointer;color:var(--g600);transition:all .15s}
.sb:not(:last-child){border-right:1px solid var(--g300)}
.sb.on{background:var(--pri);color:#fff}
/* Items */
.ic{padding:12px 16px}
.it{background:#fff;border-radius:var(--r);margin-bottom:10px;box-shadow:var(--sh);overflow:hidden;transition:box-shadow .2s}
.it.ex{box-shadow:var(--shm)}
.ih{padding:12px 14px;cursor:pointer;display:flex;align-items:flex-start;gap:10px}
.in{background:var(--pri);color:#fff;min-width:26px;height:26px;border-radius:13px;display:flex;align-items:center;justify-content:center;font-size:12px;font-weight:600;flex-shrink:0}
.in.fi{background:var(--ok)}
.ib{flex:1;min-width:0}
.id{font-size:11px;color:var(--g400);margin-bottom:2px}
.id span{background:var(--g100);padding:1px 6px;border-radius:3px;margin-right:4px}
.icb{font-size:14px;color:var(--g700);line-height:1.4;display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden}
.ia{color:var(--g400);font-size:12px;transition:transform .3s;flex-shrink:0;margin-top:6px}
.it.ex .ia{transform:rotate(90deg)}
.ibd{display:none;padding:0 14px 14px;border-top:1px solid var(--g100)}
.it.ex .ibd{display:block}
.ifc{padding:12px 0;font-size:14px;line-height:1.6;color:var(--g800)}
.ct{display:flex;align-items:center;gap:6px;padding:8px 0;font-size:13px;color:var(--pri);cursor:pointer;user-select:none}
.ct .ar{transition:transform .2s;font-size:10px}
.ct.op .ar{transform:rotate(90deg)}
.cc{display:none;padding:8px 10px;background:var(--g50);border-radius:var(--rs);font-size:13px;line-height:1.5;color:var(--g600);margin-bottom:8px;white-space:pre-wrap;word-break:break-all}
.cc.op{display:block}
.fg{margin-bottom:12px}
.fl2{font-size:13px;font-weight:500;color:var(--g600);margin-bottom:4px;display:flex;align-items:center;gap:6px}
.fi2{width:100%;padding:8px 10px;border:1px solid var(--g300);border-radius:var(--rs);font-size:14px;outline:none;transition:border-color .2s;background:#fff}
.fi2:focus{border-color:var(--pri)}
textarea.fi2{min-height:60px;resize:vertical;font-family:inherit}
.fwb{display:flex;gap:8px;align-items:flex-start}
.fwb .fi2{flex:1}
.fb2{background:var(--pri-bg);color:var(--pri);border:1px solid var(--pri);padding:8px 10px;border-radius:var(--rs);font-size:12px;cursor:pointer;white-space:nowrap;flex-shrink:0}
.fb2:active{background:var(--pri);color:#fff}
.ipg{display:flex;gap:10px}
.ipl{display:flex;align-items:center;gap:4px;padding:8px 16px;border:1px solid var(--g300);border-radius:var(--rs);font-size:13px;cursor:pointer;background:#fff}
.ipl.sel{background:var(--pri-bg);border-color:var(--pri);color:var(--pri);font-weight:600}
.ipl input{display:none}
.ps{margin-bottom:12px}
.pub{display:flex;align-items:center;gap:6px;padding:8px 12px;background:var(--g50);border:1px dashed var(--g300);border-radius:var(--rs);color:var(--g500);font-size:13px;cursor:pointer;width:100%}
.pub:active{background:var(--g100)}
.pt{display:flex;flex-wrap:wrap;gap:8px;margin-top:8px}
.pth{width:64px;height:64px;border-radius:var(--rs);object-fit:cover;cursor:pointer;border:1px solid var(--g200)}
.prm{position:relative;display:inline-block}
.prb{position:absolute;top:-6px;right:-6px;width:18px;height:18px;background:var(--err);color:#fff;border:none;border-radius:50%;font-size:12px;cursor:pointer;display:flex;align-items:center;justify-content:center;line-height:1}
.ss{margin-bottom:12px}
.sr{display:flex;flex-wrap:wrap;gap:6px;margin-top:4px}
.srl{display:flex;align-items:center;gap:4px;padding:4px 8px;border:1px solid var(--g200);border-radius:var(--rs);font-size:12px;cursor:pointer;background:#fff;transition:all .15s}
.srl.sel{border-color:var(--pri);background:var(--pri-bg);color:var(--pri)}
.srl input{display:none}
.sni{width:80px;padding:6px 10px;border:1px solid var(--g300);border-radius:var(--rs);font-size:14px;outline:none}
.sni:focus{border-color:var(--pri)}
.ls{width:100%;padding:8px 10px;border:1px solid var(--g300);border-radius:var(--rs);font-size:14px;outline:none;background:#fff;appearance:none;background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='12' height='12' fill='%236B7280' viewBox='0 0 16 16'%3E%3Cpath d='M8 11L3 6h10z'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:right 10px center}
/* Info form */
.inf{padding:16px}
.inf-f{margin-bottom:16px}
.inf-f label{display:block;font-size:14px;font-weight:500;color:var(--g700);margin-bottom:4px}
.inf-f input,.inf-f textarea,.inf-f select{width:100%;padding:10px 12px;border:1px solid var(--g300);border-radius:var(--rs);font-size:14px;outline:none}
.inf-f input:focus,.inf-f textarea:focus{border-color:var(--pri)}
/* Tab bar */
.tb{position:fixed;bottom:0;left:50%;transform:translateX(-50%);max-width:480px;width:100%;background:#fff;display:flex;border-top:1px solid var(--g200);z-index:100;box-shadow:0 -2px 8px rgba(0,0,0,.05);padding-bottom:env(safe-area-inset-bottom,0)}
.ti{flex:1;display:flex;flex-direction:column;align-items:center;padding:6px 0 8px;cursor:pointer;color:var(--g400);transition:color .2s;border:none;background:none;font-size:10px;gap:2px}
.ti.on{color:var(--pri)}
.ti-i{font-size:20px;line-height:1}
.ti-l{font-weight:500}
/* Photo viewer */
.pv{position:fixed;top:0;left:0;right:0;bottom:0;background:rgba(0,0,0,.9);z-index:1000;display:none;align-items:center;justify-content:center;padding:20px}
.pv.sh{display:flex}
.pv img{max-width:100%;max-height:100%;object-fit:contain}
.pv-c{position:absolute;top:16px;right:16px;color:#fff;font-size:28px;cursor:pointer;background:none;border:none;width:40px;height:40px}
.ch{padding:12px 16px;background:#fff;border-bottom:1px solid var(--g200);display:flex;align-items:center;justify-content:space-between}
.ct2{font-size:16px;font-weight:600}
.cc2{font-size:13px;color:var(--g400)}
.es{text-align:center;padding:40px 20px;color:var(--g400)}
.es p{font-size:14px}
@keyframes fi{from{opacity:0;transform:translateY(8px)}to{opacity:1;transform:translateY(0)}}
.it{animation:fi .3s ease forwards}
::-webkit-scrollbar{width:4px}
::-webkit-scrollbar-thumb{background:var(--g300);border-radius:2px}
#toast{position:fixed;top:60px;left:50%;transform:translateX(-50%);background:rgba(0,0,0,.78);color:#fff;padding:8px 20px;border-radius:18px;font-size:13px;z-index:300;opacity:0;transition:opacity .3s;pointer-events:none}
#toast.show{opacity:1!important}
.toggle-switch{position:relative;display:inline-block;width:48px;height:26px;flex-shrink:0}
.toggle-switch input{opacity:0;width:0;height:0}
.toggle-switch .slider{position:absolute;cursor:pointer;inset:0;background:#CBD5E1;border-radius:26px;transition:.3s}
.toggle-switch .slider::before{content:'';position:absolute;height:20px;width:20px;left:3px;bottom:3px;background:#FFF;border-radius:50%;transition:.3s;box-shadow:0 1px 3px rgba(0,0,0,.2)}
.toggle-switch input:checked+.slider{background:var(--pri)}
.toggle-switch input:checked+.slider::before{transform:translateX(22px)}
.modal-overlay{position:fixed;inset:0;background:rgba(0,0,0,.5);z-index:200;display:flex;align-items:center;justify-content:center;padding:20px;opacity:0;pointer-events:none;transition:opacity .25s}
.modal-overlay.show{opacity:1;pointer-events:auto}
.modal-box{background:#FFF;border-radius:12px;padding:20px;max-width:340px;width:100%}
.modal-box h4{margin:0 0 12px;font-size:16px;text-align:center}
.modal-box .form-group{margin-bottom:10px}
.modal-box .form-group label{display:block;font-size:13px;font-weight:500;margin-bottom:4px;color:var(--g600)}
.modal-box .form-group input{width:100%;padding:8px 10px;border:1px solid var(--g300);border-radius:6px;font-size:14px;outline:none}
.modal-box .form-group input:focus{border-color:var(--pri)}
.modal-box .btn-row{display:flex;gap:10px;justify-content:center;margin-top:16px}
.modal-box .btn{padding:8px 20px;border:none;border-radius:8px;font-size:14px;cursor:pointer}
.modal-box .btn-primary{background:var(--pri);color:#FFF}
.modal-box .btn-outline{background:#FFF;color:var(--g600);border:1px solid var(--g300)}
.modal-box .btn-danger{background:var(--err);color:#FFF}
.cloud-status{font-size:12px;color:var(--g500);margin-top:8px;text-align:center}
.cloud-backup-list{max-height:240px;overflow-y:auto;margin:8px 0}
.cloud-backup-item{display:flex;align-items:center;justify-content:space-between;padding:10px 12px;border-bottom:1px solid var(--g100);cursor:pointer;font-size:13px}
.cloud-backup-item:active{background:var(--g50)}
.cloud-backup-item .cbi-info{flex:1;min-width:0}
.cloud-backup-item .cbi-name{font-weight:500;color:var(--g800)}
.cloud-backup-item .cbi-time{font-size:11px;color:var(--g400)}
.cloud-backup-item .cbi-size{font-size:11px;color:var(--g400);margin-left:8px}
.cloud-share-row{display:flex;gap:8px;margin-top:8px}
.cloud-share-row input{flex:1;padding:6px 8px;border:1px solid var(--g300);border-radius:6px;font-size:12px;background:var(--g50);color:var(--g600)}
.cloud-share-row button{padding:6px 12px;border:1px solid var(--pri);border-radius:6px;background:var(--pri-bg);color:var(--pri);font-size:12px;cursor:pointer;white-space:nowrap}
.check-item:active{background:#F0FFF0}
#cloudToast.show{opacity:1!important}
.fab-voice{position:fixed;right:16px;bottom:80px;width:50px;height:50px;border-radius:50%;border:none;background:linear-gradient(135deg,#F97316,#EA580C);color:#FFF;font-size:24px;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(249,115,22,.45);display:flex;align-items:center;justify-content:center;transition:bottom .15s}
.fab-voice:active{transform:scale(.92)}
.fab-voice.recording{background:linear-gradient(135deg,#EF4444,#DC2626);animation:fabPulse 1.2s infinite}
.fab-voice .fab-quota{position:absolute;top:-6px;right:-6px;background:#1F2937;color:#FFF;font-size:9px;padding:1px 4px;border-radius:8px;line-height:14px;white-space:nowrap;pointer-events:none}
@keyframes fabPulse{0%,100%{box-shadow:0 0 0 0 rgba(239,68,68,.5)}50%{box-shadow:0 0 0 10px rgba(239,68,68,0)}}
.voice-target{border:2px solid #F97316 !important;background:#FFF7ED !important;box-shadow:0 0 0 3px rgba(249,115,22,.25);animation:voiceTargetPulse 1.5s infinite}
@keyframes voiceTargetPulse{0%,100%{box-shadow:0 0 0 3px rgba(249,115,22,.25)}50%{box-shadow:0 0 0 6px rgba(249,115,22,.1)}}
/* Auth Screen */
.auth-overlay{position:fixed;top:0;left:0;right:0;bottom:0;z-index:9999;background:var(--bg);display:flex;align-items:center;justify-content:center;overflow-y:auto}
.auth-overlay.hidden{display:none}
.auth-card{width:90%;max-width:380px;background:var(--card);border-radius:16px;box-shadow:0 8px 30px rgba(0,0,0,.12);overflow:hidden;margin:20px 0}
.auth-header{text-align:center;padding:28px 20px 16px;background:linear-gradient(135deg,var(--primary),var(--primary-light));color:#fff}
.auth-header h2{font-size:20px;font-weight:700;margin-bottom:4px}
.auth-header p{font-size:13px;opacity:.85}
.auth-tabs{display:flex;border-bottom:2px solid var(--border)}
.auth-tab{flex:1;padding:12px 0;text-align:center;font-size:14px;font-weight:600;color:var(--text2);cursor:pointer;border:none;background:none;border-bottom:2px solid transparent;margin-bottom:-2px;transition:all .2s}
.auth-tab.on{color:var(--primary);border-bottom-color:var(--primary)}
.auth-body{padding:20px}
.auth-pane{display:none}
.auth-pane.on{display:block}
.auth-fg{margin-bottom:14px}
.auth-fg label{display:block;font-size:13px;font-weight:500;color:var(--text2);margin-bottom:4px}
.auth-fg input{width:100%;padding:10px 12px;border:1px solid var(--border);border-radius:8px;font-size:14px;outline:none;transition:border-color .2s}
.auth-fg input:focus{border-color:var(--primary)}
.pwd-wrap{position:relative;display:flex;align-items:center}
.pwd-wrap input{padding-right:40px!important}
.pwd-toggle{position:absolute;right:10px;background:none;border:none;cursor:pointer;font-size:18px;color:var(--text2);padding:2px 4px;line-height:1}
.pwd-toggle:hover{color:var(--text)}
.auth-btn{width:100%;padding:12px;border:none;border-radius:8px;font-size:15px;font-weight:600;cursor:pointer;transition:all .15s}
.auth-btn:active{transform:scale(.97)}
.auth-btn-pri{background:var(--primary);color:#fff}
.auth-btn-pri:disabled{opacity:.5;cursor:not-allowed}
.auth-code-box{background:var(--bg);border:1px dashed var(--border);border-radius:8px;padding:12px;font-size:12px;word-break:break-all;color:var(--text);margin-top:10px;position:relative}
.auth-code-box .copy-btn{position:absolute;top:8px;right:8px;background:var(--primary);color:#fff;border:none;padding:4px 10px;border-radius:6px;font-size:11px;cursor:pointer}
.auth-wait{text-align:center;padding:20px 0;color:var(--text2);font-size:14px}
.auth-wait .spinner{display:inline-block;width:24px;height:24px;border:3px solid var(--border);border-top-color:var(--primary);border-radius:50%;animation:authSpin 1s linear infinite;margin-bottom:8px}
@keyframes authSpin{to{transform:rotate(360deg)}}
.auth-err{color:var(--danger);font-size:13px;margin-top:8px;display:none}
.auth-err.show{display:block}
/* Admin Panel Modal */
.admin-modal{position:fixed;top:0;left:0;right:0;bottom:0;z-index:5000;background:rgba(0,0,0,.4);display:none;align-items:center;justify-content:center}
.admin-modal.show{display:flex}
.admin-box{width:92%;max-width:420px;background:var(--card);border-radius:14px;box-shadow:0 8px 30px rgba(0,0,0,.2);max-height:80vh;overflow-y:auto}
.admin-box-hdr{padding:16px 20px;border-bottom:1px solid var(--border);display:flex;align-items:center;justify-content:space-between;position:sticky;top:0;background:var(--card);z-index:1}
.admin-box-hdr h3{font-size:16px;font-weight:600;color:var(--text)}
.admin-close{background:none;border:none;font-size:22px;color:var(--text2);cursor:pointer;padding:4px;line-height:1}
.admin-box-body{padding:16px 20px 20px}
.admin-sec{margin-bottom:18px;padding-bottom:18px;border-bottom:1px solid var(--border)}
.admin-sec:last-child{border-bottom:none;margin-bottom:0;padding-bottom:0}
.admin-sec h4{font-size:14px;font-weight:600;color:var(--text);margin-bottom:10px;display:flex;align-items:center;gap:6px}
.admin-user-item{display:flex;align-items:center;justify-content:space-between;padding:8px 12px;background:var(--bg);border-radius:8px;margin-bottom:6px;gap:8px}
.admin-user-name{font-size:14px;color:var(--text);min-width:0;overflow:hidden;text-overflow:ellipsis}
.admin-user-id{font-size:11px;color:var(--text2)}
.admin-revoke-btn{background:none;border:1px solid var(--danger);color:var(--danger);padding:4px 10px;border-radius:6px;font-size:12px;cursor:pointer;white-space:nowrap;flex-shrink:0}
.admin-revoke-btn:active{background:var(--danger);color:#fff}
.admin-toggle-btn{background:none;border:1px solid var(--primary);color:var(--primary);padding:4px 10px;border-radius:6px;font-size:12px;cursor:pointer;white-space:nowrap;flex-shrink:0}
.admin-toggle-btn:active{background:var(--primary);color:#fff}
.batch-item{display:flex;align-items:center;padding:6px 10px;background:var(--primary-bg);border-radius:6px;margin-bottom:4px;gap:6px}
.batch-item span{flex:1;font-size:13px;color:var(--text);overflow:hidden;text-overflow:ellipsis}
.batch-item button{background:none;border:none;color:var(--danger);cursor:pointer;font-size:16px;padding:0 4px;flex-shrink:0}
.export-btn{background:var(--bg);border:1px solid var(--border);border-radius:8px;padding:6px 14px;font-size:12px;cursor:pointer;transition:all .15s;white-space:nowrap}
.export-btn:hover{border-color:var(--primary);color:var(--primary);background:var(--primary-bg)}
</style>
</head>
<body>
<!-- Auth Screen Overlay -->
<div class="auth-overlay hidden" id="authScreen">
  <div class="auth-card">
    <div class="auth-header">
      <h2 id="authTitle">AHU健康度评估</h2>
      <p>请登录后使用</p>
    </div>
    <div class="auth-tabs">
      <button class="auth-tab on" id="authTabUser">用户登录</button>
      <button class="auth-tab" id="authTabAdmin">管理员登录</button>
    </div>
    <div class="auth-body">
      <!-- User login pane -->
      <div class="auth-pane on" id="authPaneUser">
        <div class="auth-fg">
          <label>用户名</label>
          <input type="text" id="authName" placeholder="请输入用户名" autocomplete="off">
        </div>
        <div class="auth-fg">
          <label>密码</label>
          <input type="password" id="authUserPwd" placeholder="请输入密码">
        </div>
        <button class="auth-btn auth-btn-pri" id="authUserLoginBtn">登录</button>
        <div class="auth-err" id="authUserErr"></div>
      </div>
      <!-- Admin login pane -->
      <div class="auth-pane" id="authPaneAdmin">
        <div id="authAdminSetup" style="display:none">
          <div style="font-size:13px;color:var(--text2);margin-bottom:10px">首次使用，请设置管理员密码：</div>
          <div class="auth-fg">
            <label>设置密码</label>
            <input type="password" id="authSetupPwd" placeholder="请设置管理员密码">
          </div>
          <div class="auth-fg">
            <label>确认密码</label>
            <input type="password" id="authSetupPwd2" placeholder="再次输入密码">
          </div>
          <button class="auth-btn auth-btn-pri" id="authSetupBtn">确认设置</button>
          <div class="auth-err" id="authSetupErr"></div>
        </div>
        <div id="authAdminLogin">
          <div class="auth-fg">
            <label>管理员密码</label>
            <input type="password" id="authAdminPwd" placeholder="请输入管理员密码">
          </div>
          <button class="auth-btn auth-btn-pri" id="authAdminLoginBtn">登录</button>
          <div class="auth-err" id="authAdminErr"></div>
        </div>
      </div>

    </div>
  </div>
</div>

<!-- Change Password Modal (for regular users) -->
<div class="admin-modal" id="userChangePwdModal">
  <div class="admin-box">
    <div class="admin-box-hdr">
      <h3>🔑 修改密码</h3>
      <button class="admin-close" id="userChangePwdClose">&times;</button>
    </div>
    <div class="admin-box-body">
      <div class="auth-fg">
        <label>当前密码</label>
        <input type="password" id="userOldPwd" placeholder="输入当前密码">
      </div>
      <div class="auth-fg">
        <label>新密码</label>
        <input type="password" id="userNewPwd" placeholder="输入新密码（至少4位）">
      </div>
      <div class="auth-fg">
        <label>确认新密码</label>
        <input type="password" id="userNewPwd2" placeholder="再次输入新密码">
      </div>
      <button class="auth-btn auth-btn-pri" id="userChangePwdBtn">修改密码</button>
      <div class="auth-err" id="userChangePwdErr"></div>
    </div>
  </div>
</div>

<!-- Admin Panel Modal -->
<div class="admin-modal" id="adminModal">
  <div class="admin-box">
    <div class="admin-box-hdr">
      <h3>👥 权限管理</h3>
      <button class="admin-close" id="adminCloseBtn">&times;</button>
    </div>
    <div class="admin-box-body">
      <div class="admin-sec">
        <h4>➕ 创建用户</h4>
        <div class="auth-fg">
          <label>用户名</label>
          <input type="text" id="adminNewName" placeholder="输入用户名" autocomplete="off">
        </div>
        <div class="auth-fg">
          <label>显示名称</label>
          <input type="text" id="adminNewDisplayName" placeholder="输入显示名称" autocomplete="off">
        </div>
        <div class="auth-fg">
          <label>初始密码</label>
          <input type="password" id="adminNewPwd" placeholder="设置初始密码">
        </div>
        <button class="auth-btn auth-btn-pri" id="adminCreateBtn">创建用户</button>
        <div class="auth-err" id="adminCreateErr"></div>
      </div>
      <div class="admin-sec">
        <h4>👥 用户管理</h4>
        <div id="adminUserList"></div>
      </div>

      <div class="admin-sec">
        <h4>🔑 修改管理员密码</h4>
        <div class="auth-fg">
          <label>当前密码</label>
          <input type="password" id="adminOldPwd" placeholder="输入当前密码">
        </div>
        <div class="auth-fg">
          <label>新密码</label>
          <input type="password" id="adminNewPwd2" placeholder="输入新密码">
        </div>
        <button class="auth-btn auth-btn-pri" id="adminPwdBtn">修改密码</button>
        <div class="auth-err" id="adminPwdErr"></div>
      </div>

    </div>
  </div>
</div>

<div class="hdr">
<div style="display:flex;align-items:center;min-width:0;flex:1">
  <button class="bk-btn" id="bkBtn" style="display:none" onclick="goBack()">&#8249;</button>
  <h1 id="hdrT">机房健康度评估(AHU)</h1>
</div>
<div class="hdr-acts">
  <button class="hdr-btn" onclick="goHome()" title="返回主页">🏠</button>
  <button class="hdr-btn" id="btnCheck" onclick="checkUnfilled()" title="未填写项检查">🔍</button>
  <button class="hdr-btn" id="btnMore" style="padding:6px 8px" title="更多">⋮</button>
  <div class="hdr-menu-list" id="hdrMenu">
    <button class="hdr-menu-item" onclick="exportWord();closeHdrMenu()"><span class="mi">📄</span>导出报告</button>
    <button class="hdr-menu-item" onclick="exportXlsx();closeHdrMenu()"><span class="mi">📥</span>导出Excel</button>
    <button class="hdr-menu-item" onclick="generateIssues();closeHdrMenu()"><span class="mi">🐛</span>问题生成</button>
    <div class="hdr-menu-divider"></div>
    <button class="hdr-menu-item" onclick="showHelpModal();closeHdrMenu()"><span class="mi">❓</span>使用说明</button>
    <button class="hdr-menu-item" onclick="checkUpdate();closeHdrMenu()"><span class="mi">🔄</span>v4 (检查更新)</button>
    <div class="hdr-menu-divider"></div>
    <button class="hdr-menu-item" onclick="openCloudLogin();closeHdrMenu()"><span class="mi">☁️</span>云备份设置</button>
    <button class="hdr-menu-item" onclick="cloudBackup();closeHdrMenu()"><span class="mi">☁️</span>云端备份</button>
    <button class="hdr-menu-item" onclick="cloudRestore();closeHdrMenu()"><span class="mi">📥</span>从云端恢复</button>
    <button class="hdr-menu-item" onclick="cloudShareLink();closeHdrMenu()"><span class="mi">🔗</span>分享链接</button>
    <button class="hdr-menu-item" onclick="exportPhotos();closeHdrMenu()"><span class="mi">🖼️</span>导出照片备份</button>
    <button class="hdr-menu-item" onclick="exportJSON();closeHdrMenu()"><span class="mi">💾</span>导出数据(JSON)</button>
    <button class="hdr-menu-item" onclick="importJSON();closeHdrMenu()"><span class="mi">📂</span>导入数据(JSON)</button>
    <div class="hdr-menu-divider"></div>
    <button class="hdr-menu-item" id="menuAuthMgmt" onclick="AUTH.openAdminPanel();closeHdrMenu()" style="display:none"><span class="mi">👥</span>权限管理</button>
    <button class="hdr-menu-item" id="menuChangePwd" style="display:none"><span class="mi">🔑</span>修改密码</button>
    <button class="hdr-menu-item" id="menuLogout" onclick="AUTH.doLogout();closeHdrMenu()" style="display:none"><span class="mi">🚪</span>退出登录</button>
    <div class="hdr-menu-divider"></div>
    <button class="hdr-menu-item" onclick="clearAll();closeHdrMenu()" style="color:var(--err)"><span class="mi">🗑️</span>清空数据</button>
  </div>
</div>
</div><div class="sav" id="savInd">✓ 已保存</div>
<div id="pgOv" class="ov">
  <div class="ov-tot"><h2>整体完成度</h2><div class="pct" id="totPct">0%</div><div class="det" id="totDet">0 / 0 项已填写</div></div>
  <div id="ovCards"></div>
</div>
<div id="pgCat" style="display:none">
  <div class="ch"><span class="ct2" id="catT"></span><span class="cc2" id="catC"></span></div>
  <div class="fb">
    <input class="si" id="sInput" placeholder="搜索评估项..." oninput="doFilter()">
    <div class="fs"><div class="fl">二级维度</div><div class="fc" id="d2c"></div></div>
    <div class="fs" id="d3wrap" style="display:none"><div class="fl">三级维度</div><div class="fc" id="d3c"></div></div>
    <div class="sf">
      <button class="sb on" onclick="setSF('all',this)">全部</button>
      <button class="sb" onclick="setSF('unfilled',this)">未填项</button>
      <button class="sb" onclick="setSF('filled',this)">已填项</button>
    </div>
  </div>
  <div class="ic" id="itCon"></div>
</div>
<div id="pgInfo" style="display:none"><div class="inf" id="infoF"></div></div>
<div class="pv" id="pview" onclick="closePV()"><button class="pv-c" onclick="closePV()">✕</button><img id="pvImg" src=""></div>
<div class="tb" id="tbar">
  <button class="ti on" data-t="overview" onclick="swTab('overview',this)"><span class="ti-i">🏠</span><span class="ti-l">总览</span></button>
  <button class="ti" data-t="info" onclick="swTab('info',this)"><span class="ti-i">📋</span><span class="ti-l">机房信息</span></button>
  <button class="ti" data-t="cat1" onclick="swTab('cat1',this)"><span class="ti-i">⚡</span><span class="ti-l">配电系统</span></button>
  <button class="ti" data-t="cat2" onclick="swTab('cat2',this)"><span class="ti-i">❄️</span><span class="ti-l">暖通系统</span></button>
  <button class="ti" data-t="cat3" onclick="swTab('cat3',this)"><span class="ti-i">🔧</span><span class="ti-l">运维体系</span></button>
  <button class="ti" data-t="cat4" onclick="swTab('cat4',this)"><span class="ti-i">📝</span><span class="ti-l">运维实施</span></button>
  <button class="ti" data-t="cat5" onclick="swTab('cat5',this)"><span class="ti-i">🌱</span><span class="ti-l">节能管理</span></button>
</div>
<input type="file" id="phIn" accept="image/*" style="display:none" onchange="onPhoto(event)">
<button class="fab-voice" id="fabVoice" tabindex="-1">🎤<span class="fab-quota" id="fabQuota">500</span></button>

<div id="cloudToast" style="position:fixed;top:60px;left:50%;transform:translateX(-50%);background:#1F2937;color:#FFF;padding:8px 18px;border-radius:20px;font-size:13px;z-index:99999;transition:opacity .3s;pointer-events:none;white-space:nowrap;opacity:0"></div>

<div class="modal-overlay" id="cloudLoginModal">
  <div class="modal-box">
    <h4>☁️ 云备份设置</h4>
    <div style="display:flex;align-items:center;justify-content:space-between;margin:12px 0">
      <span style="font-size:13px">自动云备份</span>
      <label class="toggle-switch">
        <input type="checkbox" id="cloudAutoUpload">
        <span class="slider"></span>
      </label>
    </div>
    <div class="cloud-status" id="cloudStatus">❌ 未登录云备份</div>
    <div class="btn-row">
      <button class="btn btn-primary" id="cloudLoginCancel" style="width:100%">关闭</button>
    </div>
  </div>
</div>
<!-- Cloud backup list modal -->
<div class="modal-overlay" id="cloudBackupListModal">
  <div class="modal-box" style="max-width:360px">
    <h4 id="cloudBackupListTitle">📥 从云端恢复</h4>
    <div class="cloud-backup-list" id="cloudBackupList"></div>
    <div id="cloudBackupEmpty" style="text-align:center;padding:20px;color:var(--g400);font-size:13px;display:none">暂无备份记录</div>
    <div class="btn-row">
      <button class="btn btn-outline" onclick="document.getElementById('cloudBackupListModal').classList.remove('show')">关闭</button>
    </div>
  </div>
</div>
<!-- Cloud share link modal -->
<div class="modal-overlay" id="cloudShareModal">
  <div class="modal-box">
    <h4>🔗 分享链接</h4>
    <p style="font-size:13px;color:var(--g500);margin:0 0 8px;text-align:center">7天内有效的数据下载链接</p>
    <div class="cloud-share-row">
      <input type="text" id="cloudShareUrl" readonly>
      <button onclick="copyShareUrl()">复制</button>
    </div>
    <div class="btn-row" style="margin-top:12px">
      <button class="btn btn-outline" onclick="document.getElementById('cloudShareModal').classList.remove('show')">关闭</button>
    </div>
  </div>
</div>
<!-- Check unfilled modal -->
<div id="checkModal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.5);z-index:10000;align-items:center;justify-content:center;padding:20px">
  <div style="background:#fff;border-radius:12px;max-width:380px;width:100%;max-height:80vh;display:flex;flex-direction:column">
    <div style="padding:16px 20px;border-bottom:1px solid var(--g200);display:flex;align-items:center;justify-content:space-between">
      <h4 style="margin:0;font-size:16px">🔍 未填项检查</h4>
      <button onclick="closeCheckModal()" style="border:none;background:none;font-size:20px;color:var(--g400);cursor:pointer;padding:4px">✕</button>
    </div>
    <div id="checkList" style="padding:12px 20px;overflow-y:auto;flex:1"></div>
    <div style="padding:12px 20px;border-top:1px solid var(--g200);text-align:center">
      <span id="checkCount" style="font-size:13px;color:var(--g500)"></span>
    </div>
  </div>
</div>
<!-- Confirm modal -->
<div class="modal-overlay" id="confirmModal">
  <div class="modal-box">
    <h4 id="confirmTitle">确认</h4>
    <p id="confirmMsg" style="font-size:14px;color:var(--g600);margin:8px 0 16px;text-align:center"></p>
    <div class="btn-row">
      <button class="btn btn-outline" onclick="closeConfirmModal()">取消</button>
      <button class="btn btn-primary" id="confirmOk">确定</button>
    </div>
  </div>
</div>
<!-- Generate issues modal -->
<div class="modal-overlay" id="genIssuesModal">
  <div class="modal-box">
    <h4>🐛 问题生成</h4>
    <p style="font-size:12px;color:var(--g500);margin:4px 0 12px">将标记为问题的评估项推送到DC运维平台</p>
    <div class="form-group">
      <label>数据中心名称 *</label>
      <input type="text" id="genDcName" placeholder="请输入数据中心中文名称" autocomplete="off">
    </div>
    <div class="form-group">
      <label>客户经理/整改人 *</label>
      <input type="text" id="genDcAm" placeholder="请输入客户经理姓名" autocomplete="off">
    </div>
    <div class="form-group">
      <label>整改人电话</label>
      <input type="tel" id="genDcAmPhone" placeholder="请输入整改人电话" autocomplete="off">
    </div>
    <div class="form-group">
      <label>整改人邮箱</label>
      <input type="email" id="genDcAmEmail" placeholder="请输入整改人邮箱" autocomplete="off">
    </div>
    <div class="form-group">
      <label>一审人（可选）</label>
      <input type="text" id="genDcManager" placeholder="请输入一审人姓名" autocomplete="off">
    </div>
    <div class="form-group">
      <label>预期完成日期（可选）</label>
      <input type="date" id="genDcPfd">
    </div>
    <div class="btn-row">
      <button class="btn btn-outline" onclick="closeGenIssuesModal()">取消</button>
      <button class="btn btn-primary" id="genIssuesConfirm">推送</button>
    </div>
  </div>
</div>
<input type="file" id="jsonFileInput" accept=".json" style="display:none">
<div class="modal-overlay" id="helpModal">
  <div class="modal-box" style="max-height:80vh;overflow-y:auto;text-align:left;line-height:1.7;font-size:13px;max-width:340px">
    <h4 style="text-align:center;margin-bottom:12px">📖 AHU健康度评估使用说明</h4>
    <div style="background:var(--pri-bg);border-radius:8px;padding:10px;margin-bottom:10px;border:1px solid var(--pri)">
      <b>📱 AHU专项评估概述</b><br>
      AHU（空调机组）健康度评估工具，支持离线使用，数据保存在本地。
    </div>
    <b>📊 各评分维度说明</b><br>
    ⚡ <b>配电系统可靠性</b> — 中压配电、低压配电、UPS等评估<br>
    ❄️ <b>暖通系统可靠性</b> — 冷源、冷冻水系统、AHU末端等评估<br>
    🔧 <b>运维体系</b> — 运维制度与流程评估<br>
    📝 <b>运维实施</b> — 运维执行情况评估<br>
    🌱 <b>节能管理</b> — 节能措施与效果评估<br><br>
    <b>📋 评估项填写</b><br>
    • 点击评估项可<b>展开/折叠</b>详情<br>
    • 每项包含：评估现状、是否作为问题、现场照片、评分、问题等级、风险描述、措施建议<br>
    • 参考标准、原始风险、评分方法可折叠查看<br>
    • 「一键带入」按钮可快速填入参考风险描述和建议<br><br>
    <b>🔍 未填写项检查</b><br>
    • 点击标题栏「🔍」扫描未填写项<br>
    • 点击条目自动跳转并高亮<br><br>
    <b>🎤 语音输入</b><br>
    1. 点击输入框获得焦点<br>
    2. 点击右下角橙色🎤按钮开始说话<br>
    3. 再次点击结束，文字插入光标位置<br>
    • 数字输入框自动将语音转数字<br>
    • 按钮右上角显示当日剩余次数（500次/天）<br>
    • 配额用完自动降级为浏览器语音<br><br>
    <b>🖼️ 照片备份导出</b><br>
    • 菜单中「🖼️ 导出照片备份」将所有照片打包为ZIP下载<br><br>
    <b>💾 JSON导出导入</b><br>
    • 💾 <b>导出JSON</b> — 完整数据导出<br>
    • 📂 <b>导入JSON</b> — 恢复数据（覆盖当前）<br><br>
    <b>☁️ 云备份</b><br>
    将评估数据和照片备份到金山云KS3，防止手机丢失或换机导致数据丢失。<br><br>
    <b>登录方式</b><br>
    • 从DC运维终端进入PWA时<b>自动登录</b>，无需额外操作<br>
    • 菜单 →「☁️ 云备份设置」可查看登录状态和退出登录<br><br>
    <b>手动备份</b><br>
    • 菜单 →「☁️ 云端备份」→ 自动上传数据和照片到云端<br>
    • 备份按机房名称+时间命名，可在云端查看历史备份<br><br>
    <b>自动上传照片</b><br>
    • 菜单 →「☁️ 云备份设置」→ 开启「自动云备份」开关<br>
    • 开启后每次拍照自动上传到云端，无需手动操作<br><br>
    <b>从云端恢复</b><br>
    • 菜单 →「☁️ 从云端恢复」→ 选择备份 → 下载数据覆盖本地<br>
    • 适用于换机、数据迁移、多人协作场景<br><br>
    <b>🗑️ 清空</b><br>
    菜单中「🗑️」清空所有数据（需确认）。<br><br>
    <b>💾 数据安全</b><br>
    文字存localStorage，照片存IndexedDB，PWA离线可用。建议定期JSON导出备份。<br><br>
    <b>📱 安装为APP</b><br>
    浏览器中选「添加到主屏幕」，全屏运行无地址栏。
    <div style="text-align:center;margin-top:16px">
      <button class="btn btn-primary" onclick="closeHelpModal()" style="min-width:120px;background:var(--pri);color:#FFF;border:none;padding:8px 20px;border-radius:8px;font-size:14px;cursor:pointer">知道了</button>
    </div>
  </div>
</div>

<script type="application/json" id="jAD">{"cat1":[{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"外市电管理","content":"外市电线路及设备资产归属","ref_std":"运维团队应对外市电资产归属充分了解，以便制定相应的运维制度","risk":"无法有效掌控外市电的运行风险","level_def":"三级问题","weight":0.025,"score_method":"1）知晓线路资产归属，100分；\n2）不了解线路资产归属，0分。","eval_method":"询问"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"外市电管理","content":"外市电线路及设备维护界面归属","ref_std":"1）运维界面属于用户自行负责，应有专人负责外线定期巡视和线路设备维护，如预试预检\n2）运维界面属于供电部门，用户应定期进行外线巡视，及时发现线路隐患","risk":"无法有效掌控外市电的运行风险","level_def":"二级问题","weight":0.05,"score_method":"1）运维界面属于用户自行负责，有专门的团队定期巡视及维护，且形成记录；或运维界面属于供电部门，同时用户会定期进行线路巡视，100分；\n2）运维界面属于用户自行负责，虽有专门的团队定期巡视及维护，但无巡检无记录，80分；\n3）运维界面属于供电部门，且用户未定期进行线路巡视，60分 ；\n4）运维界面属于用户自行负责，但用户未定期进行线路巡视及维护，0分。","eval_method":"询问"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"外市电管理","content":"外市电相关资料是否齐备，比如线路实际路由图、线缆规格、开关设备规格","ref_std":"运维团队应了解外市电路由、线缆规格等信息","risk":"无法有效掌控外市电的运行风险","level_def":"二级问题","weight":0.05,"score_method":"1）能提供齐全的归档资料，线路路由、线缆规格等信息均有记录，100分；\n2）能提供部分归档资料，或仅了解线路路由，60分 ；\n3）无法提供归档资料，不了解线路路由，0分。","eval_method":"查看资料及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"架构","content":"中压供电侧是否具备外市电电源冗余功能，可满足任意一路外市电停电时优先在中压侧切换至备用市电供电，无需使用柴发应急电源或低压母联供电？","ref_std":"中压外市电供电电源应有冗余功能，当任意一路停电时可在中压侧自动切换至备用市电供电","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.1,"score_method":"1）外市电2N冗余架构，可优先在中压侧实现自动切换，100分；\n2）任意一路外市电停电时，需手动操作才能将中压侧切换至备用市电供电，80分；\n3）任意一路外市电停电时，只能使用柴发应急电源供电或通过低压母联供电，60分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"架构","content":"是否可实现市电与柴发分别带载不同中压母线段的运行方式？比如2N系统具备“一路市电+一路柴发”的运行方式","ref_std":"针对互备的中压母线段，若能够手动实现市电与柴发分别带载（非并网运行）的运行方式，可在限电、柴发年度带载演练等场景中，降低机房末端负载全部切至不间断电源电池供电的风险","risk":"影响供电系统可靠性及可维护性","level_def":"建议项","weight":0.1,"score_method":"1）逻辑或闭锁信号设计上可实现，且实际有测试运行，100分；\n2）逻辑或闭锁信号设计上可实现，但未经过实际测试运行，40分；\n3）逻辑或闭锁信号设计上均无法确定，或已明确无法实现，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"物理隔离","content":"园区外，存在互备关系的外市电埋地路由是否有交叉或共电缆管沟情况？","ref_std":"机房外部互备的外市电路由应具备物理隔离，避免线路故障时相互影响","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.025,"score_method":"1）外市电无交叉，且无共电缆管沟情况，100分；\n2）外市电有交叉，但无共电缆管沟情况，80分；\n3）外市电有共电缆管沟情况或未知，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"物理隔离","content":"园区外，存在互备关系的外市电架空路由是否有共塔情况？","ref_std":"机房外部互备的外市电路由应具备物理隔离，避免线路故障时相互影响","risk":"影响供电系统可靠性及可维护性","level_def":"三级问题","weight":0.025,"score_method":"1）互备的外市电无共塔，或无架空线路，100分；\n2）互备的外市电有共塔情况，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"物理隔离","content":"园区内（含机房楼内），不同来源且存在互备关系的中压设备、电缆是否具备物理隔离？","ref_std":"容错配置的变配电设备应分别布置在不同的物理隔间内","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.025,"score_method":"1）容错配置的中压设备及电缆分别布置在不同的物理隔间、不同的路由内，100分；\n2）容错配置的中压设备及电缆分别布置同一物理隔间，但不同的路由内，60分；\n3）容错配置的中压设备及电缆分别布置同一物理隔间，且同一路由内，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"当前供电电压是否在10kv以上，了解夜间与白天的电压范围","ref_std":"以10kv电压等级为例，供电电压应在10kv~10.5kv之间\n1）若电压较低，需关注中压定值及低压侧供电电压（低压侧电压应不低于370V）；\n2）若电压较高，需关注低压侧供电电压（低压侧电压应不高于410V）。","risk":"1）电压过低，会导致运行电流上升，增加系统损耗；\n2）电压过高，容易因波动导致末端设备工作异常。","level_def":"二级问题","weight":0.025,"score_method":"1）24小时内中压侧供电电压在范围之内，100分；\n2）24小时内中压侧供电电压超出范围，但低压侧电压在范围内，80分；\n3）24小时内中、低压侧供电电压均超出范围，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"当前系统功率因数是否大于0.95？","ref_std":"供电部门要求用户侧功率因数应≥0.9，由于数据中心内部的设备功率因数标准要求更高，同时考虑到柴发带载能力与负载功率因数的关系，因此建议功率因数≥0.95","risk":"1）功率因数过低，会导致供电部门收取力调电费；\n2）功率因数过低且呈容性，可能导致柴发逆无功保护。","level_def":"二级问题","weight":0.02,"score_method":"1）功率因数＞0.98，100分；\n2）功率因数在0.95~0.98之间，80分；\n3）功率因数在0.90~0.95之间，且机房负载率小于30%，60分；\n4）其它情况，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"中压柜上的综保装置是否有告警？","ref_std":"综保装置不应有告警或异常指示灯显示","risk":"影响设备正常功能、或存在运行风险","level_def":"二级问题","weight":0.025,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知并有应对措施，80分；\n3）当设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"中压柜的状态指示灯是否与开关实际位置一致？","ref_std":"中压柜的分合闸、手车、地刀等状态指示灯应与实际一致","risk":"影响逻辑运行、以及运维人员判断","level_def":"三级问题","weight":0.025,"score_method":"1）与实际保持一致，100分；\n2）与实际不一致，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"中压柜面板的各旋钮、以及硬压板设置是否正确？","ref_std":"应按SCP设置正确，不影响系统逻辑自动执行","risk":"影响供电系统可靠性","level_def":"一级问题","weight":0.03,"score_method":"1）设置正确，不影响逻辑自动执行，100分；\n2）设置存在差异不统一，但不影响逻辑自动执行，60分；\n3）设置存在差异不统一，且会影响逻辑自动执行，0分。","eval_method":""},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"设备状况","content":"园区内分接箱（环网柜）状态正常","ref_std":"分接箱（环网柜）安装于室外环境，户外箱体内应整洁无凝露潮湿痕迹，设备外观无异常","risk":"影响供电系统可靠性","level_def":"二级问题","weight":0.05,"score_method":"1）状态良好，100分；\n2）状态一般，60分；\n3）状态较差，0分。","eval_method":"现场查看"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"直流屏","content":"直流电源是否具备双路交流电源输入？","ref_std":"直流电源具备交流双路电源输入，可避免在单路市电停电、或者单路中低压设备维护时长期处于放电状态","risk":"若仅有单路供电，会导致单路市电停电时直流屏电池持续放电","level_def":"建议项","weight":0.025,"score_method":"1）直流屏内部接入双路交流输入或通过ATS实现双路交流输入，100分；\n2）其它，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"直流屏","content":"直流屏是否有告警？","ref_std":"直流屏不应有告警或异常指示灯显示","risk":"影响设备正常功能、或存在运行风险","level_def":"二级问题","weight":0.025,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知并有应对措施，80分；\n3）当设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"中压定值与容量","content":"考虑备用线路故障的情况，市电进线开关定值是否满足设计容量要求？","ref_std":"在备用线路故障的情况下，正常的市电进线开关定值：\n1）过流保护定值应能满足（设计负荷额定电流*1.3倍）&（t≥0.4s）的关系，以便满足设计负荷带载需求，并避免投切冲击影响；\n2）过负荷保护电流定值应＞设计负荷额定电流。","risk":"若定值设定偏低，可能导致变压器投切或带载时开关误动作跳闸","level_def":"一级问题","weight":0.05,"score_method":"1）过流保护及过负荷保护均满足，100分；\n2）过负荷保护定值满足，但过流保护不满足，60分；\n3）均不满足，0分。","eval_method":"查看SCP资料及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"中压定值与容量","content":"10kV母线段柴发进线开关定值是否满足设计容量要求？","ref_std":"柴发进线开关，其过流保护定值及过负荷保护定值应能满足带满载的需求（对于双路输入的系统，应考虑单路供电的场景），否则当柴发并机系统一路输出回路异常时，会导致剩余回路开关过载误动作。另外，若机房市电侧进线开关受上级供电回路容量限制导致定值偏小，柴发进线开关定值则不应采用同样设置，而是在系统容量基础上参照发电机短路衰减曲线尽可能提高定值，否则当柴发并机系统一路输出回路异常时，可能会因瞬态短时冲击导致剩余回路开关过载误动作","risk":"若定值设定偏低，可能导致变压器投切或带载时开关误动作跳闸","level_def":"一级问题","weight":0.05,"score_method":"1）若上一评估项中“市电进线开关定值”为满分，且柴发进线开关定值≥市电进线开关定值；或上一评估项中“市电进线开关定值”未得满分，但柴发进线开关定值＞市电进线开关定值，满足单路带满载需求且不存在冲击跳闸风险，100分；\n2）上一评估项中“市电进线开关定值”未得满分，若柴发进线开关定值＝市电进线开关定值，但满足单路带满载需求，60分；\n3）柴发进线开关定值不满足单路带满载需求，0分。","eval_method":"查看SCP资料及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"中压定值与容量","content":"母联开关定值是否满足单边设计容量运行要求？","ref_std":"考虑特殊运行场景下，中压母联开关可能通过4台变压器带满载，运行时不应因超载导致跳闸","risk":"若定值设定偏低，可能导致变压器投切或带载时开关误动作跳闸","level_def":"二级问题","weight":0.05,"score_method":"1）母联开关定值满足（设计负荷额定电流*1.3倍）&（t≥0.4s）的关系，100分；\n2）母联开关定值与设计负荷电流一致，60分；\n3）母联开关定值小于设计负荷电流，0分。","eval_method":"查看SCP资料及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"中压定值与容量","content":"在当前实际负载率的基础上，中压定值是否满足投切过程中的不间断电源充电功率要求？","ref_std":"当前负载率基础上，增加不间断电源的充电功率后，不应超出定值设定","risk":"若定值设定偏低，可能导致变压器投切或带载时开关误动作跳闸","level_def":"一级问题","weight":0.05,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"查看SCP资料及询问交流，并重点关注是否有中恒、动力源HVDC，若有则应评估系统投切过程中是否触发过充现象"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"单点分析","content":"任何一个中压柜或任意一段中压母线出现一次故障，是否会导致后端的不间断电源持续工作于电池放电状态","ref_std":"中压侧的开关、柜体及母线若出现一次故障，应能够通过备用中压或低压回路，恢复市电或柴发交流供电，后端的不间断电源仅会短时间工作于放电模式","risk":"若电池放电结束甚至老化则会导致意外断电","level_def":"一级问题","weight":0.1,"score_method":"1）可自动切换，恢复不间断电源交流输入供电，100分；\n2）可手动切换，恢复不间断电源交流输入供电，80分；\n3）无法恢复不间断电源交流输入供电，但电池放电结束后不影响负载运行，60分；\n4）无法恢复不间断电源交流输入供电，且电池放电结束后负载会停止工作，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"单点分析","content":"中压备自投逻辑控制装置是否有热备冗余配置？","ref_std":"中压备自投逻辑控制装置宜具备热备冗余功能","risk":"控制装置故障或掉电时会影响逻辑执行，相关切换操作仅能通过手动","level_def":"不计入问题","weight":0.025,"score_method":"1）中压备自投装置采用热备份配置，100分；\n2）中压备自投装置未采用热备份配置，0分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"单点分析","content":"中压备自投逻辑控制装置供电电源可靠性分析","ref_std":"中压备自投装置负责市电、柴发、联络等开关的分合闸控制，对供电可靠性要求很高","risk":"控制装置故障或掉电时会影响逻辑执行，相关切换操作仅能通过手动","level_def":"二级问题","weight":0.05,"score_method":"1）采用直流屏供电或双路UPS供电，100分；\n2）采用单路集中式UPS供电，80分；\n3）采用单台小UPS供电，60分。","eval_method":"现场查看及询问交流"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"其它类型供电系统","content":"其它类型供电系统中压配电可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"1-中压配电","dim2_weight":0.15,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响中压配电可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"配置","content":"柴油发电机总体容量（即所有机组的容量总和）设计","ref_std":"按照PRP功率计算，柴发并机系统的总体容量应≥设计负荷容量","risk":"柴发带载时存在超载运行风险","level_def":"二级问题","weight":0.05,"score_method":"1）柴发并机系统以基本容量（PRP）计算，总体容量大于等于数据中心设计负荷容量，100分；\n2）柴发并机系统以限时功率（LTP）或备用功率（ESP）计算，总体容量大于等于数据中心设计负荷容量，60分；\n2）以上均不满足，0分。","eval_method":"查看图纸及设计说明，若分期设计建设，可按阶段数据评估"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"配置","content":"柴油发电机冗余容量设计","ref_std":"A级数据中心后备柴油发电机配置应有冗余","risk":"柴发带载时存在超载运行风险","level_def":"一级问题","weight":0.05,"score_method":"1）按设计负荷计算，柴油发电机配置有（N+X）冗余（X=1～N），100分；\n2）按当前最大负荷计算，柴油发电机配置有（N+X）冗余（X=1～N），60分；\n3）按当前最大负荷计算，柴发油发电机配置没有冗余（X=1～N），0分。","eval_method":"查看图纸及设计说明，若分期设计建设，可按阶段数据评估"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"环境","content":"柴发机组安装环境是否洁净","ref_std":"柴发机组安装环境应保持一定洁净度，空滤外观无明显絮状物","risk":"影响柴发进气量及带载能力","level_def":"二级问题","weight":0.05,"score_method":"1）洁净度较好，100分；\n2）洁净度一般，60分；\n3）洁净度较差，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"环境","content":"柴发机组消防设计，是否存在消防误告警甚至误动作的风险","ref_std":"发动机顶部不应设置温感、喷淋头","risk":"柴发机组夏季带载过程中，可能存在辐射高温导致消防误告警甚至动作的风险","level_def":"一级问题","weight":0.075,"score_method":"1）发动机顶部正上方未设置温感、喷淋头，100分；\n2）发动机顶部有设置温感但需烟感同时告警才会触发消防动作，或设置有预作用系统喷淋头，60分；\n3）发动机顶部有设置温感（单点动作即触发消防动作），或设置有湿式系统喷淋头，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"设备状况","content":"若日间环境温度低于20℃，是否开启水套加热装置？","ref_std":"在低温环境下，柴发机组应开启水套加热器，保持水温，可提供机组的一步加载能力","risk":"水温过低会影响柴发一步加载能力，若不同缸体温度不一致，甚至影响发动机寿命","level_def":"二级问题","weight":0.05,"score_method":"1）环境温度高于20℃，且现场有按气候制定合理的启停策略；或水套加热装置常开，100分；\n2）环境温度低于20℃，但水套加热装置未开启，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"设备状况","content":"机组本体及供回油管路是否存在渗漏","ref_std":"柴发机组本体及供回油管路应无油渍等明显渗漏现象","risk":"存在运行安全隐患","level_def":"二级问题","weight":0.05,"score_method":"1）柴发机组缸体及供回油管路应无油渍等明显渗漏现象，100分；\n2）柴发机组缸体有轻微油渍（因日常频繁空载运行），或供回油管路接口处有轻微油渍，60分；\n3）柴发机组本体有较多油渍（疑似异常渗漏），或供回油管路有明显滴漏现象，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"设备状况","content":"设备是否存在异常告警？","ref_std":"柴发机组控制屏及并机控制柜不应有告警或异常指示灯显示","risk":"影响设备正常功能、或存在运行风险","level_def":"二级问题","weight":0.05,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知并有应对措施，80分；\n3）当设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"参数设置","content":"并机启动最小输出台数是否存在风险？","ref_std":"并机启动最小输出台数决定了柴发总输出开关的合闸逻辑，该设置不应等于机组总台数，且应保证完成并机的柴发容量满足变压器及负载投切的需求","risk":"1）台数过低，可能存在加载瞬间受冲击而过载退出；\n2）台数过多无冗余，可能存在因机组维护or故障而无法输出的风险。","level_def":"二级问题","weight":0.05,"score_method":"1）并机启动最小台数满足负载投切及带载需求，且有冗余（不会因为单台机组故障而无法输出），100分；\n2）并机启动最小台数等于系统配置总台数，当单台柴发故障时会影响柴发总输出开关的正常合闸，60分；\n3）并机启动最小台数不满足负载投切或带载的需求，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"参数设置","content":"是否激活自动加减机功能？最小台数设置是多少？","ref_std":"自动加减机功能及参数设置应根据系统投切逻辑、以及负载大小进行设定","risk":"突加载可能导致系统瞬间受冲击而过载退出","level_def":"一级问题","weight":0.05,"score_method":"1）自动加减机功能未激活，或者激活后负载基本稳定运行，无突然投入的情况，100分；\n2）自动加减机功能激活，仅存在激活后少量负载投入的情况，不会因负载变化触发加机逻辑，80分；\n3）自动加减机功能激活，且存在减机后负载大幅度投入的可能，会导致自动加机甚至加机逻辑无法响应动态需求，0分。","eval_method":"了解系统投切逻辑，结合当前负荷大小进行分析"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"参数设置","content":"柴发并机系统总输出开关定值是否满足设计容量要求？","ref_std":"柴发并机系统总输出开关，其过流保护定值及过负荷保护定值应能满足带满载的需求（对于双路输出的系统，应考虑单路供电的场景），否则当柴发并机系统一路输出回路异常时，会导致剩余回路开关过载误动作","risk":"若定值设定偏低，可能导致变压器投切或带载时开关误动作跳闸","level_def":"一级问题","weight":0.05,"score_method":"1）柴发并机系统总输出开关定值大于等于中压侧柴发进线开关定值，且满足单路带满载需求，100分；\n2）以上任何一点不满足，0分。","eval_method":"查看SCP资料及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"燃油供应","content":"储油系统设计存储量满足数据中心设计负荷12h运行","ref_std":"储油系统设计容量应支撑机房设计负荷12h运行","risk":"影响柴发机组持续带载能力","level_def":"二级问题","weight":0.02,"score_method":"1）储油罐加日用油箱有效容积满足数据中心设计负荷12h运行，100分；\n2）储油罐加日用油箱有效容积不满足数据中心设计负荷12h运行，0分。","eval_method":"查看图纸及现场查看，获取油罐及油箱有效容积信息，推算燃油量持续供油时间"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"燃油供应","content":"储油系统实际存储量满足当前负荷12h运行","ref_std":"机房当前储油量应支撑机房实际负荷12h运行","risk":"影响柴发机组持续带载能力","level_def":"二级问题","weight":0.05,"score_method":"1）实际燃油储备量支撑当前数据中心负荷时间宜满足12h，100分；\n2）实际燃油储备量未达到12h时间，但大于应急供油时间6小时以上，80分；\n3）以上均不满足，0分。","eval_method":"现场查看实际储油量。通过数据中心负荷及柴发耗油量，推算燃油量持续供油时间"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"燃油供应","content":"是否具备自动补油功能？","ref_std":"供油系统应能够查看到日用油箱及储油罐的实际油位，且具备自动补油、卸油功能","risk":"影响柴发机组持续带载能力","level_def":"二级问题","weight":0.025,"score_method":"1）可查看到实际油位，且具备自动补油、卸油功能，100分；\n2）可查看到实际油位，但仅能手动执行补油、卸油操作，60分；\n3）无法查看到实际油位，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"燃油供应","content":"是否具备强制手动补油功能？","ref_std":"油路控制柜应配置手自动控制旋钮，可通过手动启泵、并开启油箱进油阀，避免油路PLC故障或触摸屏失效后无法强制手动操作","risk":"影响柴发机组持续带载能力","level_def":"二级问题","weight":0.03,"score_method":"1）可通过控制柜面板按钮（旋钮）手动强制启泵、开阀，100分；\n2）仅能通过控制柜面板按钮（旋钮）手动强制启泵，但需在油箱处手动开启进油阀，60分；\n3）均无法手动操作，0分。","eval_method":"现场查看油路控制柜面板硬件配置"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"单点分析","content":"柴发系统输出母线的馈线回路是否具备冗余？","ref_std":"柴发系统输出应通过具备冗余关系的回路，分别接入互备的10kv母线，便于其中单条回路维护过程中不影响系统在应急情况下的带载","risk":"影响供电系统可靠性及可维护性","level_def":"一级问题","weight":0.075,"score_method":"1）柴发系统单条输出回路维护时，不会失去应急情况下的输出带载功能，100分；\n2）柴发系统单条输出回路维护时，会影响应急情况下的输出带载功能，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"单点分析","content":"进排风设计是否存在影响整个并机系统的单点？","ref_std":"柴发并机系统的进排风及散热设计，应不存在同时影响多台机组的因素存在，比如进风百叶开启信号及其供电电源，以及强制风机启动信号及其供电电源","risk":"影响柴发机组带载能力甚至带载功能","level_def":"二级问题","weight":0.05,"score_method":"1）不存在进排风及散热设计上的单点风险，100分；\n2）强制进风存在同时影响多台机组的单点风险，60分；\n3）进排风百叶设计存在同时影响多台机组的单点风险，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"单点分析","content":"启机信号是否双路？","ref_std":"并机系统启动宜采用两路独立的信号，任何一路信号有效均能够正常启动柴发机组，且可以通过并机主控柜等装置查看到两路信号的状态，在电力切换变更时可通过信号识别具备一定的测试功能","risk":"存在单路信号回路中断而柴发系统无法启动的风险","level_def":"二级问题","weight":0.05,"score_method":"1）启机信号采用两路独立的信号，任何一路信号均可启动柴发系统，100分；\n2）启机信号采用两路独立的信号，但需两路信号同时有效才可启动柴发系统，且可以通过并机主控柜（或PLC指示灯）等设备查看到信号实时状态，90分；\n3）启机信号采用单路信号（或两路信号同时有效才能启动柴发系统，且无法查看信号状态），但可在并机控制柜（或者远程）通过一键全部启动，80分；\n4）启机信号采用单路信号，且当信号失效时只能逐台启动柴发，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"单点分析","content":"并机主控柜是否具备冗余备份？","ref_std":"并机主控柜参与了系统启停机控制、以及并机总输出开关的分合闸控制，应通过冗余功能提高可靠性","risk":"控制装置故障或掉电时会影响逻辑执行，相关切换操作仅能通过手动","level_def":"二级问题","weight":0.075,"score_method":"1）并机主控柜采用双PLC配置设计（含双PLC、双电源、双网络模块），100分；\n2）并机主控柜采用单PLC、同时可通过SCADA等系统实现远程控制启机，80分；\n3）以上均不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"单点分析","content":"并机控制系统电源可靠性分析","ref_std":"并机主控柜参与了系统启停机控制、以及并机总输出开关的分合闸控制，对供电可靠性要求很高","risk":"控制装置故障或掉电时会影响逻辑执行，相关切换操作仅能通过手动","level_def":"二级问题","weight":0.1,"score_method":"1）通过直流屏供电或双路UPS供电，100分；\n2）通过单路集中式UPS供电，80分；\n3）通过独立的小容量UPS或自带蓄电池供电，60分。","eval_method":"现场查看及询问交流"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"其它类型供电系统","content":"其它类型柴发系统可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"2-柴发系统","dim2_weight":0.15,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响柴发系统可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"架构","content":"变压器冗余配置方案","ref_std":"A级机房变压器应采用2N方式供电，B级机房可采用N+1方式供电","risk":"影响供电系统可靠性及可维护性","level_def":"一级问题","weight":0.05,"score_method":"1）变压器配置要求为2N，100分；\n2）变压器配置要求为N+1，60分；\n3）变压器配置无冗余，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"架构","content":"变压器容量与低压主母线、以及低压进线开关的匹配性","ref_std":"变压器具备110%超载能力，以2500kva变压器为例，110%负载工作时低压侧电流可达到4000A以上。考虑到母线、开关的安全运行值，需采用5000A的额定容量","risk":"超载运行时可能导致开关跳闸，甚至设备损坏","level_def":"一级问题","weight":0.025,"score_method":"1）若变压器按照110%带载，运行电流仅达到开关以及低压主母线额定容量的80%，100分；\n2）若变压器按照110%带载，运行电流已达到开关以及低压主母线额定容量的100%，60分；\n3）若变压器按照100%带载，运行电流已达到开关以及低压主母线额定容量的100%，40分；\n4）开关或低压主母线额定容量，不能满足变压器100%满载运行需求，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"架构","content":"互备的低压母线之间是否可实现联络功能？","ref_std":"低压母线之间具备联络功能，可实现变压器及其前端中压设备停电维护","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.05,"score_method":"1）具备自动联络功能，100分；\n2）具备手动联络功能，60分；\n3）不具备联络功能，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"架构","content":"低压配电系统的接地型式是否采用TN-S？","ref_std":"数据中心低压配电系统的接地型式宜采用TN系统，采用交流电源的电子信息设备，其配电系统应采用TN-S系统。\n1）低压总进线开关（4P）+低压母联开关（4P）设计，始终是TN-S系统；\n2）低压总进线开关（3P）+低压母联开关（4P）设计，在低压联络运行时会变为TN-C-S系统；\n3）低压总进线开关（3P）+低压母联开关（3P）设计，始终是TN-C-S系统。","risk":"对于TN-C-S系统，应关注ABCN的不平衡电流，若进线开关脱扣器设置了接地保护功能，应关注检测到的地线电流及整定值，避免误动作","level_def":"二级问题","weight":0.025,"score_method":"1）正常工作及低压联络工作时均为TN-S系统，可避免地线上流过工作电流，100分；\n2）正常工作时为TN-S系统，但低压联络工作时为TN-C-S系统，地线上可能会存在N线分流情况，60分；\n3）正常工作及低压联络工作时均不是TN-S系统，地线上始终存在N线分流情况，0分。","eval_method":"查看图纸、现场查看，关注低压进线开关、母联开关的极数，以及脱扣器参数设置"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"物理隔离","content":"互备的低压供电路由及布局是否满足隔离要求？","ref_std":"容错配置的变配电设备应分别布置在不同的物理隔间内","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.025,"score_method":"1）容错配置的变压器、低压设备、电缆分别布置在不同的物理隔间、不同的路由内，100分；\n2）容错配置的变压器、低压设备、电缆分别布置在同一物理隔间、但不同的路由内，60分；\n3）容错配置的变压器、低压设备、电缆分别布置在同一物理隔间、且同一路由内，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"物理隔离","content":"互备的低压母线之间，是否通过两个开关连接，比如低压母联开关与低压母联隔离开关设计？","ref_std":"互备的低压母线之间，是通过两个开关连接，在联络母线维护时，两端无需停电","risk":"影响供电系统可靠性及可维护性","level_def":"三级问题","weight":0.025,"score_method":"1）互备的低压母线之间，通过两个开关连接，100分；\n2）互备的低压母线之间，通过一个开关连接，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"当前实际负载率与变压器容量的匹配性","ref_std":"考虑冗余备份失效的情况：\n1）若开关及主母线容量支持变压器110%超载运行，则峰值负载率不宜超过变压器额定容量的95%；\n2）若开关及主母线容量仅支持变压器100%满载运行，则峰值负载率不宜超过变压器额定容量的85%","risk":"超载运行时可能导致开关跳闸，甚至设备损坏","level_def":"二级问题","weight":0.05,"score_method":"查看监控系统中变压器24h内负载率：\n1）变压器峰值负载率低于标准，100分；\n2）变压器峰值负载率超出标准5%以内，60分；\n3）变压器峰值负载率超出标准5%以上，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"变压器低压总进线侧三相电流均衡度检查","ref_std":"变压器三相输出电流应均衡，可降低N线上的不平衡电流","risk":"1）影响变压器运行效率；\n2）对于TN-C-S系统，可能导致地线上流过部分N线电流。","level_def":"二级问题","weight":0.075,"score_method":"1）当变压器负载率大于20%时，三相电流有效值与平均值之间偏差不大于15%，100分；\n2）当变压器负载率大于20%时，三相电流有效值与平均值之间偏差大于15%，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"当前供电电压是否在380v以上，了解夜间与白天的电压范围","ref_std":"以380v电压等级为例，供电电压一般应在370v~410v之间：\n1）若电压较低，需关注电流情况；\n2）若电压较高，需关注不间断电源、变频器、ATS等设备的参数设置及运行。","risk":"1）电压过低，会导致运行电流上升，增加系统损耗；\n2）电压过高，容易因波动导致末端设备工作异常。","level_def":"一级问题","weight":0.05,"score_method":"1）24小时内低压侧供电电压在范围之内，100分；\n2）24小时内低压侧供电电压超出范围，但不存在低电压误跳闸、或高电压过压保护风险，60分；\n3）24小时内低压侧供电电压超出范围，且存在误跳闸或过压保护风险，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"有源滤波器是否处于运行模式？","ref_std":"有源滤波器所有模块都应处于工作模式","risk":"有源滤波器若未完全开机，将无法有效治理负载侧谐波电流，导致系统系统电压升高，严重时将超出国标要求","level_def":"二级问题","weight":0.075,"score_method":"1）有源滤波器所有模块均处于工作模式，100分；\n2）有源滤波器仅部分模块处于工作模式，60分；\n3）有源滤波器所有模块均处于关闭或待机模式，0分。","eval_method":"现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"低压成套配电柜侧电压谐波畸变率是否满足国标要求，即小于5%？","ref_std":"谐波电压畸变率应＜5%，宜≤3%，若市电状态下超过3%，需关注柴发带载运行时的谐波电压畸变率","risk":"导致末端设备输入电流谐波增大，甚至工作异常","level_def":"二级问题","weight":0.05,"score_method":"1）谐波电压畸变率≤3%，100分；\n2）谐波电压畸变率在3%至5%之间，60分；\n3）谐波电压畸变率≥5%，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"低压总进线开关若具备接地故障保护功能，开关面板是否显示有地线电流？","ref_std":"正常运行状态下，地线上不应该有流过电流，若面板数据显示存在大于50A的电流，应查明原因","risk":"末端设备可能存在漏电或者分流等异常","level_def":"二级问题","weight":0.05,"score_method":"1）地线电流显示数据＜50A，或开关面板无数据显示且无异常指示灯点亮，100分；\n2）地线电流显示数据＞50A，且原因已知，60分；\n3）地线电流显示数据＞50A，但原因未知，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"变压器温控仪、以及低压断路器本体是否存在异常告警？","ref_std":"变压器温控仪、以及低压断路器不应有告警或异常指示灯显示","risk":"影响设备正常功能、或存在运行风险","level_def":"二级问题","weight":0.05,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知并有应对措施，80分；\n3）当设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"低压柜状态指示灯是否与开关实际位置一致？","ref_std":"开关分合闸状态指示灯应与实际一致","risk":"影响逻辑运行、以及运维人员判断","level_def":"三级问题","weight":0.05,"score_method":"1）与实际保持一致，100分；\n2）与实际不一致，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"设备状况","content":"电力方仓接地点检查","ref_std":"电力走廊各方仓外部接地点连接应牢固，无锈蚀情况","risk":"可能导致接地不良","level_def":"二级问题","weight":0.075,"score_method":"1）接地良好无锈蚀，100分；\n2）不满足，0分。","eval_method":"现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"整定值","content":"低压总进线开关自身的整定值设定是否合理？","ref_std":"断路器一般具备三段式保护功能，分为长延时、短延时、速断：\n1）长延时应满足额定负载运行需求，至少为额定负载电流的1.2倍，但不能超过主母线额定电流；\n2）三段保护应逐级设置，不能出现速断先于短延时动作的情况","risk":"可能存在开关误跳闸动作风险","level_def":"二级问题","weight":0.075,"score_method":"1）设定合理，100分；\n2）设定不合理，0分。","eval_method":"查看SCP资料及现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"整定值","content":"低压总进线开关、以及可视范围馈线开关上下级断路器之间的整定值是否匹配？即不存在明显的越级跳闸风险","ref_std":"上下级断路器的电流、时间保护整定值设定应满足选择性保护要求","risk":"可能存在开关误跳闸动作风险","level_def":"二级问题","weight":0.1,"score_method":"1）设定合理，不存在明显的越级跳闸风险，100分；\n2）设定不合理，存在明显的越级跳闸风险，0分。","eval_method":"查看SCP资料及现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"单点分析","content":"低压备自投控制装置供电电源可靠性分析","ref_std":"低压备自投装置负责两路进线开关、以及母联开关的分合闸控制，对供电可靠性要求很高","risk":"控制装置故障或掉电时会影响逻辑执行，相关切换操作仅能通过手动","level_def":"三级问题","weight":0.1,"score_method":"1）采用集中式UPS或直流屏供电，100分；\n2）采用两路市电切换供电，80分；\n3）采用单台小UPS供电，60分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"其它类型供电系统","content":"其它类型供电系统低压配电可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"3-低压配电","dim2_weight":0.1,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响低压配电可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"配置","content":"针对IT、以及动力（仅限水泵、空调、风机等非弱电设备）UPS是否具备外置维修旁路开关？","ref_std":"中大功率UPS配有外置维修旁路开关，可在设备故障后手动切至维修旁路保证供电","risk":"影响供电系统可靠性及可维护性","level_def":"三级问题","weight":0.05,"score_method":"1）有外置维修旁路且挂锁保护，100分；\n2）有外置维修旁路开关但未挂锁，60分；\n3）无外置维修旁路，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"配置","content":"空调逆变器是否具备外置维修旁路开关？","ref_std":"空调逆变器配有外置维修旁路开关，可在设备故障后手动切至维修旁路保证供电","risk":"影响供电系统可靠性及可维护性","level_def":"三级问题","weight":0.05,"score_method":"1）有外置维修旁路且挂锁保护，100分；\n2）有外置维修旁路开关但未挂锁，60分；\n3）无外置维修旁路，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"环境","content":"不间断电源设备工作环境温度是否满足要求？","ref_std":"环境温度：23℃至27℃\n环境相对湿度：25%至85%","risk":"1）高温会导致不间断电源因散热能力不足出现过温保护；\n2）湿度超出范围，容易产生静电或凝露。","level_def":"三级问题","weight":0.1,"score_method":"1）环境温湿度在范围内，100分；\n2）环境温度超出范围≤±3℃，但湿度在范围内，60分；\n3）环境温度超出范围＞±3℃，或湿度超出范围，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"环境","content":"不间断电源设备表面或过滤网是否洁净？","ref_std":"设备表面清洁，过滤网无明显集尘","risk":"1）高温会导致不间断电源因散热能力不足出现过温保护；\n2）湿度超出范围，容易产生静电或凝露。","level_def":"二级问题","weight":0.05,"score_method":"1）洁净度良好，100分；\n2）洁净度一般，60分；\n3）洁净度很差，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"环境","content":"不间断电源设备散热风道是否畅通无阻塞？","ref_std":"设备进风位置无杂物，后部排风风道无阻挡，顶部排风风道与走线架或桥架保持60cm以上距离","risk":"1）高温会导致不间断电源因散热能力不足出现过温保护；\n2）湿度超出范围，容易产生静电或凝露。","level_def":"二级问题","weight":0.05,"score_method":"1）散热风道畅通，100分；\n2）散热风道有阻塞，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"环境","content":"不间断电源设备顶部正上方无管道或空调出风口","ref_std":"设备顶部不应安装有管道及空调出风口","risk":"存在漏水或冷凝水进入设备的风险","level_def":"二级问题","weight":0.05,"score_method":"1）设备顶部正上方无管道或空调出风口，100分；\n2）设备顶部正上方有管道或空调出风口，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"设备状况","content":"当前实际负载率与IT业务不间断电源基本容量的匹配性","ref_std":"考虑冗余设备/模块退出的情况下，不间断电源基本容量应能支撑所有负载的运行并满足充电功率（HVDC充电功率按12kw计算）","risk":"影响供电系统可靠性及可维护性","level_def":"一级问题","weight":0.1,"score_method":"1）发生一个冗余设备/模块故障时，实际负载率未超过不间断电源基本容量的80%，100分；\n2）发生一个冗余设备/模块故障时，实际负载率未超过不间断电源的基本容量，80分；\n3）发生一个冗余设备/模块故障时，会导致不间断电源超载，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"设备状况","content":"UPS、逆变器、HVDC是否存在异常告警？","ref_std":"不间断电源不应有告警或异常指示灯显示","risk":"影响设备正常功能、或存在运行风险","level_def":"二级问题","weight":0.1,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知并有应对措施，80分；\n3）当设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"设备状况","content":"UPS、管控逆变器、空调逆变器是否工作于正常模式？","ref_std":"UPS、管控逆变器默认工作于逆变模式，空调逆变器默认工作于旁路模式","risk":"兼顾节能及可靠性运行模式","level_def":"二级问题","weight":0.1,"score_method":"1）工作模式正确，100分；\n2）工作模式不一致，但无客观原因，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"参数设置","content":"UPS及HVDC是否启用定期均充功能，即按固定周期自动执行均充？","ref_std":"不间断电源宜在经人工确认后执行均充，不建议按周期自动均充","risk":"对于存在老化的电池，未经关注的定期自动均充可能会出现热失控","level_def":"不计入问题","weight":0.075,"score_method":"1）未启用定期自动均充功能，100分；\n2）启用了定期自动均充功能，60分。","eval_method":"查看SCP资料及现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"参数设置","content":"UPS及HVDC是否启用定期自检功能？即自动执行电池放电测试","ref_std":"不间断电源应在经人工确认后执行电池放电测试","risk":"未经关注的自动放电测试可能会导致告警甚至故障","level_def":"二级问题","weight":0.075,"score_method":"1）未启用自动放电测试功能，100分；\n2）启用了自动放电测试功能，0分。","eval_method":"查看SCP资料及现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"单点分析","content":"互备的不间断电源，是否来自于同一路市电供电？","ref_std":"互备的不间断电源，应采用不同外市电进行供电，避免市电异常时同时放电","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.1,"score_method":"1）来自于不同市电，100分；\n2）来自于同一路市电，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"单点分析","content":"当市电停电时若低压方仓、中压方仓、并机方仓配套管控UPS故障，是否会影响备自投逻辑、柴发启机逻辑执行？","ref_std":"当市电停电时，各方仓内管控UPS出现电池放电异常导致停机，应不影响各系统逻辑自动执行","risk":"影响供电系统可靠性","level_def":"二级问题","weight":0.1,"score_method":"1）对中压逻辑、低压逻辑、柴发并机系统均无影响，100分；\n2）对中压逻辑及柴发并机系统无影响，60分；\n3）对中压逻辑或柴发并机系统有影响，0分。","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"其它类型供电系统","content":"其它类型供电系统不间断电源可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"4-不间断电源","dim2_weight":0.15,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响不间断电源可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"配置","content":"各组蓄电池是否配置有独立且便于分合闸操作的保护装置？","ref_std":"各组蓄电池应配置独立的分合闸保护装置，实现维护或故障时分断隔离","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.1,"score_method":"1）各组蓄电池有配置独立的便于分合闸操作的保护装置，100分；\n2）各组蓄电池仅配置有独立的熔断器保护，且无法手动快速分断（比如采用螺栓安装），60分；\n3）未配置有独立的保护装置，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"配置","content":"蓄电池组保护装置额定电压是否满足电压分断要求？","ref_std":"蓄电池保护装置应采用直流or交直流断路器、或熔断器，其额定电压及接线方式应大于蓄电池组电压","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.15,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"物理隔离","content":"互备的不间断电源配套蓄电池，供电路由及布局是否满足隔离要求？","ref_std":"容错配置的变配电设备应分别布置在不同的物理隔间内","risk":"影响供电系统可靠性及可维护性","level_def":"二级问题","weight":0.1,"score_method":"1）容错配置的蓄电池及电缆分别布置在不同的物理隔间、不同的路由内，100分；\n2）容错配置的蓄电池及电缆分别布置同一物理隔间，但不同的路由内，60分；\n3）容错配置的蓄电池及电缆布置同一物理隔间，且同一路由内，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"物理隔离","content":"各组蓄电池分组开关是否独立安装","ref_std":"蓄电池分组开关宜独立安装，不宜安装于同一配电柜体内","risk":"不便于维护，同时存在极端故障扩大的风险","level_def":"建议项","weight":0.05,"score_method":"1）各分组开关独立安装，分置于不同配电箱（柜）内，或仅单组电池配置，100分；\n2）各分组开关安装于同一配电箱（柜）内，0分。","eval_method":"查看图纸、现场查看及询问交流"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"环境","content":"蓄电池环境温度检查","ref_std":"蓄电池运行环境温度在20℃至28℃之间","risk":"1）温度过高，蓄电池寿命降低，且存在热失控风险\n2）温度过低，则电池容量会降低，放电时间缩短","level_def":"二级问题","weight":0.1,"score_method":"1）在范围之内，100分；\n2）超出范围，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"环境","content":"蓄电池间无异常酸味","ref_std":"蓄电池间应通风良好，无异常酸味产生","risk":"可能存在漏液故障，酸性气体还会导致电气设备腐蚀","level_def":"二级问题","weight":0.1,"score_method":"1）无明显酸味，100分；\n2）有明显酸味，0分。","eval_method":"现场查看"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"设备状况","content":"蓄电池外观检查","ref_std":"外壳无漏液、无裂纹、无变形，极柱无爬酸","risk":"存在蓄电池运行安全风险","level_def":"二级问题","weight":0.15,"score_method":"1）外观正常，100分；\n2）外观异常，0分。","eval_method":"现场查看"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"设备状况","content":"IT及动力配套蓄电池安装距离检查","ref_std":"IT及动力配套蓄电池放电电流较大，因此单体之间至少保持1cm散热距离","risk":"存在散热不良导致热失控的风险","level_def":"二级问题","weight":0.05,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"设备状况","content":"蓄电池单体电压、内阻均衡一致","ref_std":"蓄电池浮充状态下单体电压符合使用要求，且同型号蓄电池单体电压、内阻应均衡，一致性较好","risk":"均衡度较差时，可能存在落后电池","level_def":"二级问题","weight":0.2,"score_method":"1）均正常，100分；\n2）个别电池组内部单体电压、内阻不均衡，60分；\n3）多组电池组内部电压、内阻不均衡，0分。","eval_method":"1）接入星云系统的蓄电池，直接筛选最大、最小、平均值对比；\n2）仅接入本地动环系统的蓄电池，通过监控抽检两组运行年限最长的蓄电池数据进行对比；\n3）未接入本地动环系统的蓄电池，则抽检两组运行年限最长的蓄电池维护测试报告中的对比。"},{"dim2":"5-蓄电池","dim2_weight":0.075,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响蓄电池可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":""},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"架构","content":"IT负载供电方式","ref_std":"IT负载应采用双路供电方式，且具备容错功能","risk":"影响供电系统可靠性及可维护性","level_def":"一级问题","weight":0.6,"score_method":"1）采用2N不间断电源供电方式，且不间断电源上端引自于不同外市电，100分；\n2）采用2N供电方式，其中一路为不间断电源，另一路来自于不同外市电的交流直供，90分；\n3）采用双路不间断电源供电方式，通过STS切换供电，且不间断电源上端引自于不同外市电，80分；\n4）采用2N供电方式，双路不间断电源（或一路不间断电源与另一路交流直供）上端均来自于同一路外市电，70分；\n5）采用单路供电或来自于同一套不间断电源的两路输出回路，40分。","eval_method":"查看图纸及现场查看"},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"架构","content":"IT负载交流直供回路，是否同变频器、大型EC风机等设备处于同一变压器下","ref_std":"变频器及大型EC风机会产生谐波电流，容易干扰电网","risk":"可能因供电质量产生干扰","level_def":"二级问题","weight":0.05,"score_method":"1）若无此类情况，或存在此类情况但安装并启用有源滤波器，100分；\n2）若有此类情况，且未安装或未启用有源滤波器，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"设备状况","content":"供电回路三相（或直流AB路）负载均衡","ref_std":"1）对于交流供电回路，单机架及整列机架的三相电流应均衡；\n2）对于直流供电回路，两条PDU电流应均衡。","risk":"严重偏差会导致零地电压升高、或部分回路超载，应关注超载时各相电流是否超过定值","level_def":"一级问题","weight":0.15,"score_method":"1）单机架及整列（模块）机架电流均保持均衡，100分；\n2）单机架电流不均衡，但整列（模块）机架总体电流均衡，90分；\n3）整列（模块）机架总电流不均衡，但在单边供电中断情况下，剩余单路带载时，最大一相工作电流不会存在开关跳闸风险，80分；\n4）以上均不满足，且存在跳闸风险，0分。","eval_method":"抽测两列负载率较高的机架进行现场检查或查询监控系统"},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"设备状况","content":"同一列机架，总IT负载未超过单列额定设计功率","ref_std":"IT负载不应超过单列额定设计功率，否则会降低电池后备时间、空调制冷","risk":"影响电池后备时间及空调制冷能力，甚至导致不间断电源失去冗余","level_def":"一级问题","weight":0.15,"score_method":"1）总IT负载未超过单列峰值功率，100分；\n2）总IT负载超过单列峰值功率，但在25%以内，80分；\n3）总IT负载超过单列峰值功率，且大于25%，但不间断电源仍有冗余，60分；\n4）总IT负载超过单列峰值功率，已导致不间断电源失去冗余，0分。","eval_method":"抽测两列负载率较高的机架进行现场检查或查询监控系统"},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"设备状况","content":"IT负载进线端交流电源谐波电压检查","ref_std":"1）市电直供交流回路，电压谐波畸变率应＜5%，宜≤3%；\n2）采用UPS供电，电压谐波畸变率应≤2%。","risk":"过高的谐波电压可能影响IT负载的运行","level_def":"二级问题","weight":0.05,"score_method":"1）电压谐波畸变率≤3%（市电直供）或≤2%（UPS供电），100分；\n2）电压谐波畸变率在3%至5%之间（市电直供），60分；\n3）电压谐波畸变率≥5%（市电直供）或≥2%（UPS供电），0分。","eval_method":"抽测两列负载率较高的机架进行现场检查或查询监控系统"},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"其它类型供电系统","content":"其它类型供电系统IT末端供电可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":""},{"dim2":"6-IT末端供电","dim2_weight":0.1,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响IT末端供电可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"AHU空调压缩机供电采用ATS切换，同一个IT房间内AHU内置ATS主用电源是否均匀分散至两台变压器？","ref_std":"单台变压器停电时，瞬间只影响房间内一半的AHU压缩机","risk":"影响制冷连续性","level_def":"二级问题","weight":0.1,"score_method":"1）采用ATS供电，且同一IT间的AHU主路均匀取自两台变压器，100分；\n2）采用ATS供电，但同一IT间的AHU主路取自同一台变压器，60分；\n3）未采用ATS供电，0分；","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"AHU风机及水泵供电应来自于两台逆变器，且两台逆变器静态旁路分别来自于不同变压器？","ref_std":"单台变压器停电时，瞬间只有一半的风机及水泵供电逆变器存在切换","risk":"逆变器带EC风机切换时可能会出现过流保护","level_def":"二级问题","weight":0.1,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"AHU控制屏采用逆变器供电","ref_std":"AHU控制屏供电应来自于IT房间内的管控逆变器","risk":"影响制冷连续性","level_def":"二级问题","weight":0.1,"score_method":"1）每台AHU控制屏均来自于不同的管控逆变器供电，100分；\n2）存在多台AHU控制屏共用管控逆变器供电的情况，0分；","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"水处理方仓供电是否采用ATS供电，且两路电源来自于不同的变压器","ref_std":"水处理方仓设备应能通过不同变压器供电","risk":"影响制冷连续性","level_def":"二级问题","weight":0.1,"score_method":"1）采用ATS供电，且两路电源来自于不同变压器，100分；\n2）采用ATS供电，但两路电源来自于同一台变压器，60分；\n3）未采用ATS供电，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"弱电间供电方式，含动环、电力监控系统","ref_std":"弱电间涉及监控、视频、门禁、星云等弱电系统的设备，应采用2N方式供电，且至少一路为不间断电源供电","risk":"影响本地弱电系统及星云监控","level_def":"一级问题","weight":0.1,"score_method":"1）采用双路U电，2N方式供电，100分；\n2）采用U电+市电，2N方式供电，80分；\n3）采用单路U电，60分；\n4）无U电，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"架构","content":"柴发钢平台区域辅助设施用电配电箱采用ATS供电，且视频、门禁系统是否由UPS供电？","ref_std":"动力辅助设施用电应能通过不同市电回路供电，其中弱电类设备应为不间断电源供电","risk":"影响钢平台用电设备供电连续性","level_def":"二级问题","weight":0.1,"score_method":"1）采用ATS供电，且两路电源来自于不同变压器，同时视频门禁系统采用U电，100分；\n2）采用ATS供电，且两路电源来自于不同变压器，但视频门禁系统未采用U电，60分；\n3）以上均不满足，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"设备状况","content":"动力设备及配电箱内配套ATS运行于自动状态","ref_std":"末端ATS应运行与自动状态，当主用电源异常时无需人工干预","risk":"影响供电系统可靠性","level_def":"二级问题","weight":0.2,"score_method":"1）工作于自动状态，100分；\n2）未工作于自动状态，0分。","eval_method":"查看图纸及现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"设备状况","content":"动力设备及配电箱内防雷器开关是否正常","ref_std":"防雷器观察窗应显示为正常颜色，且防雷器开关常闭","risk":"存在雷击或浪涌损坏设备的风险","level_def":"二级问题","weight":0.2,"score_method":"1）防雷器观察窗颜色正常，且开关合闸，100分；\n2）以上任何一项不满足，0分。","eval_method":""},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"其它类型供电系统","content":"其它类型暖通系统动力末端供电可靠性评估","ref_std":"与以上类型不同的暖通系统供电方式，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"7-动力末端供电","dim2_weight":0.075,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响动力末端供电可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响，减分项填入负值","eval_method":"现场查看"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"中压逻辑","content":"中压逻辑是否具备自动互投功能？","ref_std":"中压逻辑应具备市电之间的互投、以及市电与柴发之间的互投功能","risk":"若仅具备手动功能，供电系统将少一级自动冗余","level_def":"二级问题","weight":0.2,"score_method":"1）中压逻辑具备市电之间、以及市电与柴发之间的自投功能，100分；\n2）中压逻辑仅具备市电与柴发之间的自投功能，60分；\n3）以上均不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"中压逻辑","content":"变压器投切过程中，是否具备分步投切功能？分步延时时间是多少？","ref_std":"变压器上电过程中会产生励磁涌流，通过分步投切设定，可逐步完成变压器的上电加载，降低对市电开关以及柴发的冲击","risk":"多台变压器同时投入时，可能引起过大的励磁冲击，导致开关或柴发机组因冲击而失去供电能力","level_def":"二级问题","weight":0.1,"score_method":"1）不同回路市电之间投切时、以及柴发投入带载时，具备分步自动投切功能，100分；\n2）仅柴发投入带载时，具备分步自动投切功能，60分；\n3）柴发投入带载时，不具备分步自动投切功能，0分。","eval_method":"现场查看及询问交流"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"柴发并机逻辑","content":"柴发系统启机条件","ref_std":"柴油发电机应在市电停电后自动启机并完成并机，对于2N系统，单路市电停电后柴发自启动但不带载，可一定程度对启机信号及并机系统的自动功能进行测试","risk":"若未能提前发现自动启机功能失效，紧急情况下只能采取手动操作，末端负载将长时间依靠蓄电池供电","level_def":"建议项","weight":0.1,"score_method":"1）单路市电停电后，柴发启机待命，100分；\n2）单路市电停电后，柴发启机输出，80分；\n3）双路市电停电后，柴发启机输出，60分。","eval_method":"现场查看及询问交流"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"柴发并机逻辑","content":"柴发并机系统回切条件","ref_std":"柴发并机系统带载过程中，若市电恢复正常，回切卸载或停机操作应经过人工确认后执行，以便现场做好回切时的准备工作","risk":"如果现场正在进行应急处理，若未经确认便自动回切，可能导致更严重的二次故障","level_def":"二级问题","weight":0.1,"score_method":"1）市电恢复，需经过人工确认后执行回切、停机，100分；\n2）市电恢复，经延时（大于等于10分钟）后自动回切、停机，80分；\n3）市电恢复，经延时（小于10分钟）后自动回切、停机，60分。","eval_method":"现场查看及询问交流"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"低压逻辑","content":"低压母联是否自动切换功能？","ref_std":"低压母联应具备自投功能，且“自复/手复”功能可设定","risk":"若仅具备手动功能，供电系统将少一级自动冗余","level_def":"三级问题","weight":0.2,"score_method":"1）具备自投自复功能，100分；\n2）具备自投手复功能，80分；  \n3）不具备自投功能，0分。","eval_method":"现场查看及询问交流"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"系统匹配性","content":"中压、低压、不间断电源前级ATS（除动力辅助设备以外）自动切换延时设置记录，分析是否存在不必要的反复切换","ref_std":"各级配电系统自动切换延时设置应匹配，即快速恢复末端设备供电，又能避免不必要的反复切换。同时，合理的参数设置也可以避免HVDC可能导致的过充风险","risk":"对于部分存在软启动功能的设备，频繁切换实际并不能使其恢复正常工作，反而存在切换过程中的故障风险","level_def":"二级问题","weight":0.3,"score_method":"1）自动运行模式下，上级供电系统优先执行自动切换，下级供电系统不会在短时间内反复切换，100分；\n2）自动运行模式下，供电系统短时间内存在不必要的反复切换，根据影响程度评分，0~99分。","eval_method":"根据已有信息进行分析"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"其它类型供电系统","content":"其它类型供电系统逻辑可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"8-系统逻辑","dim2_weight":0.15,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响系统逻辑可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"视图","content":"动环监控系统或电力监控系统视图清晰，具备电力拓扑功能","ref_std":"动环或电力监控系统应部署电力视图，视图中应包含中压开关、柴发并机系统至变压器、以及低压侧总进线开关、联络开关的拓扑关系，且具备开关状态、以及关键的电压、电流、功率数据显示","risk":"影响快速查询及异常状况识别","level_def":"二级问题","weight":0.2,"score_method":"1）中压侧与低压侧进线、联络开关电力视图在同一界面内，且各级开关状态、数据显示清晰，100分；\n2）中压侧与低压侧进线、联络开关电力视图不在同一界面内，或各级开关状态、数据显示不完整，80分；\n3）仅实现部分设备电力视图，60分；\n4）无视图部署，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"遥控功能","content":"中压侧开关是否具备遥控功能？","ref_std":"中压侧开关宜具备遥控功能，且设定高级权限进行管理，运营团队应亲自测试或使用过，确保准确性及可用性","risk":"1）遥控功能可提高应急时的手动操作时效；\n2）无高级权限管控，存在误操作的风险。","level_def":"不计入问题","weight":0.025,"score_method":"1）中压侧开关具备遥控功能，通过高级权限管理操作，且经过运营团队实际测试使用过，100分；\n2）中压侧开关具备遥控功能，通过高级权限管理操作，但运营团队未实际测试使用过，60分；\n3）中压侧开关具备遥控功能，但未设置高级权限，或中压侧开关不具备遥控功能，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"遥控功能","content":"柴发并机系统是否具备遥控功能？","ref_std":"柴发并机系统宜具备遥控功能，且设定高级权限进行管理，运营团队应亲自测试或使用过，确保准确性及可用性","risk":"1）遥控功能可提高应急时的手动操作时效；\n2）无高级权限管控，存在误操作的风险。","level_def":"不计入问题","weight":0.025,"score_method":"1）柴发并机系统具备遥控功能，通过高级权限管理操作，且经过运营团队实际测试使用过，100分；\n2）柴发并机系统具备遥控功能，通过高级权限管理操作，但运营团队未实际测试使用过，60分；\n3）柴发并机系统具备遥控功能，但未设置高级权限，或柴发并机系统不具备遥控功能，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"市电侧及柴发并机侧中压开关是否实现状态及数据监控？","ref_std":"所有中压柜应实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.1,"score_method":"1）状态及数据监控均满足，100分；\n2）仅满足一项，60分；\n3）均不满足，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"低压成套配电柜是否实现状态及数据监控？","ref_std":"低压成套配电柜应实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.1,"score_method":"1）状态及数据监控均满足，100分；\n2）仅满足一项，60分；\n3）均不满足，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"直流屏是否实现状态及数据监控？","ref_std":"直流屏应实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"建议项","weight":0.025,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"柴发并机系统是否实现状态及数据监控？","ref_std":"柴发机组及其并机控制柜应实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.1,"score_method":"1）柴发机组及并机主控柜均单独实现监控，100分；\n2）仅柴发机组实现监控，80分；\n3）仅并机主控柜实现监控，60分；\n4）均未实现监控，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"油路控制系统是否实现状态及数据监控？","ref_std":"油路控制系统各管路阀门、泵、油位均应实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"三级问题","weight":0.025,"score_method":"1）均实现监控，100分；\n2）仅油位实现监控，80分；\n3）均未实现监控，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"UPS/HVDC不间断电源（含动力/关键控制系统配套UPS）是否实现状态及数据监控？","ref_std":"IT及动力配套UPS/HVDC均应实现状态及数据监控，关键控制系统配套小容量UPS，宜实现状态及数据监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.15,"score_method":"1）所有UPS/HVDC不间断电源，均接入监控系统，100分；\n2）存在关键控制系统配套的小容量UPS未接入监控系统的情况，80分；\n3）存在IT业务配套的UPS/HVDC不间断电源未接入监控系统的情况，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"IT及动力配套ATS是否实现状态监控？","ref_std":"IT配套ATS（STS）应实现状态监控，动力配套ATS宜实现状态监控","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.1,"score_method":"1）IT业务、动力设施等控制系统配套的所有切换装置（含ATS及STS），均接入监控系统，100分\n2）仅IT业务配套的切换装置（含ATS及STS）接入监控系统，60分；\n3）存在IT业务配套的切换装置（含ATS及STS）未接入监控系统的情况，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"监控范围","content":"IT及动力配套蓄电池是否实现单体状态监控？","ref_std":"除柴发启动电池以外，所有蓄电池单体均应实现单体监控，监控数据应包含电压、内阻、温度","risk":"缺失监控会影响对设备的实时状况监测","level_def":"二级问题","weight":0.15,"score_method":"1）全部实现单体监控，100分；\n2）仅部分实现单体监控，60分；\n3）均未实现单体监控，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"其它类型供电系统","content":"其它类型供电系统监控可靠性评估","ref_std":"与以上类型不同的供电系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"二级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"现场查看"},{"dim2":"9-监控","dim2_weight":0.05,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响监控可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场查看"}],"cat2":[{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"AHU容量是否满足N+1配置要求？","ref_std":"N*单台冷机制冷量≥IT总功率*1.1","risk":"容量不足影响系统冗余","level_def":"一级问题","weight":0.035,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"查看机房总IT负载。"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"送风温度是否稳定？压缩机控制是否稳定？","ref_std":"空调送风温度控制稳定，精度±1度。压缩机无频繁启停或频率大幅度波动。","risk":"送风温度波动过大，影响机房温度控制。可能压缩机容量控制不稳定。","level_def":"二级问题","weight":0.075,"score_method":"1）完全满足，100分；\n2）压缩机控制稳定，但精度在1~2度，60分；\n3）压缩机控制大幅度波动，或精度>2度，0分；","eval_method":"动环监控查看一天空调送风温度历史曲线。"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"内风机转速控制是否合理？","ref_std":"内风机采用机组送回风温差控制或回风温度控制。冷通道无明显负压。内风机转速控制稳定，无频繁大幅度波动。","risk":"内风机转速影响机房气流组织。回风温度影响制冷容量和效率。","level_def":"二级问题","weight":0.035,"score_method":"1）完全满足，100分；\n2）部分满足，40-70分；\n3）不满足，0分。","eval_method":"动环查看内风机转速，冷通道温度。"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"DX系统运行状态是否正常？","ref_std":"1）压缩机表面无凝露；油槽温度正常，油位正常；无异常震动和异响。工作电流正常。\n2）视液镜无气泡，含水指示无变色；\n3）干燥过滤器前后端无明显温差；\n4）膨胀阀无结霜现象","risk":"影响机械补冷","level_def":"二级问题","weight":0.075,"score_method":"1）全满足，100分；\n2）任意一项不满足，0分 。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"蒸发器状态是否良好？","ref_std":"蒸发器无脏堵现象，表面无结霜，翅片平直无缺损。","risk":"影响蒸发器换热","level_def":"二级问题","weight":0.05,"score_method":"1）全满足，100分；\n2）任意一项不满足，0分 。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"外风机控制是否合理？","ref_std":"1）外风机转速超过设定值（参考值70%）开启喷淋或压缩机。\n2）混合模式下，采取冷凝压力控制外风机转速，设定值在26~30bar之间，外风机转速合理(参考值50%~80%）","risk":"影响AHU稳定运行和制冷效率","level_def":"三级问题","weight":0.035,"score_method":"1）满足，100分；\n2）部分满足，60分；\n3）不满足，0分。","eval_method":"查看AHU控制逻辑或询问交流。"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"空调是否有异常告警？","ref_std":"AHU无重要异常告警","risk":"异常告警表明AHU运行有异常","level_def":"一级问题","weight":0.035,"score_method":"1）当前设备运行过程中无告警，100分；\n2）当前设备运行过程中有告警，且原因已知且有应对措施，80分；\n3）当前设备运行过程中有告警，原因未知但有应对措施，60分；\n4）当前设备运行过程中有告警，原因未知且无应对措施，0分。","eval_method":"AHU面板和动环监控查看历史告警数据"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"空调群控是否合理？","ref_std":"1）负载率较高的机房采取热备模式运行。\n2）负载率较低的机房采取冷备模式运行，群控功能开启，故障可自动启动备机。","risk":"影响机房送风温度恒定","level_def":"三级问题","weight":0.035,"score_method":"1）全满足，100分；\n2）任意一项不满足，0分 。","eval_method":"动环监控查看"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"冷凝器状态是否良好？","ref_std":"1）冷凝器表面无喷淋水。\n2）冷凝器采用环氧树脂/纳米涂层等防腐工艺。\n3）冷凝器前采取挡水措施。\n4）冷凝器翅片无明显腐蚀、结垢现象。","risk":"冷凝器腐蚀影响DX系统正常工作","level_def":"二级问题","weight":0.05,"score_method":"1）全满足，100分；\n2）冷凝器表面无喷淋水，翅片无防腐工艺，70分。\n3）冷凝器表面有喷淋水，但翅片有防腐工艺，60分。\n4）冷凝器出现了明显腐蚀，0分","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"蒸发器冷凝排水是否畅通？","ref_std":"蒸发器冷凝排水畅通，无堵塞。排水管设置了存水弯。","risk":"排水不畅将会导致漏水风险","level_def":"二级问题","weight":0.035,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"换热芯体状态是否良好？","ref_std":"1）换热芯体无破损，涂层无脱落现象；\n2）芯体无严重结垢现象影响芯体换热性能。","risk":"影响芯体换热性能和机房湿度、洁净度。","level_def":"一级问题","weight":0.075,"score_method":"1）全满足，100分；\n2）芯体无破损，但结垢严重，60分；\n3）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"喷淋系统运行状态是否良好？","ref_std":"喷淋系统运行状态良好，喷头无堵塞，布水均匀","risk":"喷淋头堵塞影响AHU制冷","level_def":"二级问题","weight":0.075,"score_method":"1）满足，100分；\n2）部分满足，50~80分。\n3）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"空调室外散热环境是否良好？","ref_std":"空调室外进风环境良好，无明显排风回流现象，无明显影响室外进风的热源。室外进风过滤网清洁情况良好，压差较小。","risk":"影响AHU散热","level_def":"二级问题","weight":0.035,"score_method":"1）全满足，100分；\n2）部分满足，60分；\n3）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"空调结构防水、气密性、保温是否良好？","ref_std":"1）空调冷风道和热风道无明显漏水现象。\n2）空调进出线孔、结构拼缝封堵良好，无明显漏风现象。\n3）空调保温良好，无冷桥、凝露现象。","risk":"漏风、漏水风险","level_def":"二级问题","weight":0.035,"score_method":"1）全满足，100分；\n2）部分满足，40~60分；\n3）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"AHU是否正常排污？","ref_std":"1）AHU采集水盘电导率准确，反应真实水质电导率。\n2）可根据电导率自动排污，维持水盘电导率在标准范围。","risk":"电导率超标导致设备腐蚀或耗水过大","level_def":"二级问题","weight":0.035,"score_method":"1）全满足，100分；\n2）部分满足，40~60分；\n3）不满足，0分。","eval_method":"监控系统查看历史数据"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"AHU","content":"风机工作是否正常？","ref_std":"风机工作状态良好，无异响","risk":"若有异响，说明轴承可能损坏","level_def":"二级问题","weight":0.035,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场每个机房抽查一台，目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"管道系统是否满足可在线维护要求？","ref_std":"管路为环管或双管路设计，无单点故障，任意阀件可在线更换。","risk":"单点故障，影响供水管路正常运行","level_def":"二级问题","weight":0.05,"score_method":"1）可在线维护，100分；\n2）不可在线维护，0分。","eval_method":"图纸审核，现场查看"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"市政进水是否为两路？","ref_std":"市政进水为两路，园区内为环网供水","risk":"影响供水稳定","level_def":"二级问题","weight":0.03,"score_method":"1）市政两路供水，园区环网，100分；\n2）市政一路供水，园区环网，50分；\n3）园区单路供水，0分；","eval_method":"图纸审核，现场查看"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"管道、阀门、法兰是否有泄漏、生锈等现象？保温良好。","ref_std":"无泄漏、生锈，阀门可正常开关。保温良好","risk":"生锈、漏水可能影响间接蒸发冷AHU运行","level_def":"二级问题","weight":0.03,"score_method":"1）无生锈、漏水现象，保温良好，100分；\n2）个别轻微生锈或漏水，70分；\n3）普遍较重生锈或漏水，0分。","eval_method":"现场目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"管道支吊架完好，无变形，管道安装无明显应力。软连接无明显应力。","ref_std":"管道支吊架完好，无变形，管道安装无明显应力，软连接无明显应力。","risk":"应力导致管道，尤其是软连接撕裂漏水","level_def":"三级问题","weight":0.02,"score_method":"1）支吊架正常，管道、软连接无应力，100分；\n2）任意一项不满足，0分。","eval_method":"现场目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"阀门是否编号并挂牌？","ref_std":"每个阀门进行编号并挂牌指示常开常闭","risk":"阀门若缺少编号，不便于应急处理及故障排查","level_def":"三级问题","weight":0.02,"score_method":"1）全满足，100分；\n2）部分满足或全部有编号，但无常开常闭状态指示，50分；\n3）全无，0分。","eval_method":"现场目视检查"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"供水水泵是否处于自动状态？供水压力设定值是否合理？","ref_std":"补间接蒸发冷AHU处于自动状态，设定值在2~7bar之间。","risk":"保证AHU正常供水","level_def":"二级问题","weight":0.03,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"水箱液位控制是否正常？","ref_std":"水箱液位控制正常，液位不过低，不溢流","risk":"安全液位确保连续供水","level_def":"三级问题","weight":0.03,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"水处理方舱","content":"补水泵止回阀是否异常？","ref_std":"止回阀正常，水流无倒流","risk":"止回阀故障导致水流从备用水泵旁通，影响系统水流量","level_def":"三级问题","weight":0.04,"score_method":"1）止回阀正常，100分；\n2）任意一项异常，0分。","eval_method":"现场查看备用水泵风扇是否倒转"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"其它类型\n暖通系统","content":"其它类型暖通系统冷源评估","ref_std":"与以上类型不同的暖通系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"根据机房实际情况评估"},{"dim2":"1-冷源系统","dim2_weight":0.5,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响冷源系统可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响，填入扣分分值（正数）","eval_method":"根据机房实际情况评估"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"动环监控系统视图是否清晰准确？关键数据直观展示？","ref_std":"动环监控系统视图清晰准确，无错误状态。关键参数，如内风机转速、外风机转速、喷淋状态，压缩机转速、冷凝压力、蒸发压力等参数可直观展示","risk":"影响运维人员及时发现异常运行状态","level_def":"二级问题","weight":0.15,"score_method":"1）视图清晰，状态和参数直观展示，100分；\n2）设备状态完整，个别关键参数未显示，60分；\n3）设备状态缺失，较多关键参数未显示，0分。","eval_method":"动环系统查看"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"动环监控系统告警方式完备，可现场告警，远程告警","ref_std":"动环监控告警可在监控室实时播报，可通过电话、短信、语言远程通知运维人员","risk":"影响故障处置及时性","level_def":"二级问题","weight":0.15,"score_method":"1）本地告警，远程告警完备，100分；\n2）只有本地告警，不能远程告警，50分；\n3）告警提示不明显，0分。","eval_method":"动环系统查看"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"水处理方舱是否设置低液位告警？","ref_std":"设置水箱低液位告警","risk":"影响故障处置及时性","level_def":"二级问题","weight":0.1,"score_method":"1）满足，100分；\n2）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"AHU是否可通过动环监控远程启停？","ref_std":"AHU可通过动环监控远程启停","risk":"影响AHU启停控制时间","level_def":"三级问题","weight":0.15,"score_method":"1）满足，100分；\n2）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"AHU是否设定送风温度过高告警？如有，设置值是否合理？","ref_std":"AHU需设置送风温度过高告警；设置值一般比正常值高3-5度","risk":"影响机房制冷","level_def":"二级问题","weight":0.15,"score_method":"1）满足，100分；\n2）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"AHU送风阀是否与空调启停联动？风阀故障是否有告警？","ref_std":"AHU送风阀与空调启停联动，风阀故障可告警。","risk":"影响AHU正常运行","level_def":"二级问题","weight":0.1,"score_method":"1）全满足，100分；\n2）满足1项，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"AHU是否设定水盘低液位告警？","ref_std":"具备低液位告警，并能上传到值班室","risk":"及时发现水盘缺水","level_def":"二级问题","weight":0.1,"score_method":"1）全满足，100分；\n2）满足1项，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"监控视图和告警","content":"AHU是否具备群控功能？是否具备自动故障切换功能？是否具备内风机统一转速功能？","ref_std":"1）AHU应当具备群控功能\n2）具备自动故障切换功能\n3）内风机具备统一转速功能（是否开启视机房负载均匀性决定）","risk":"协调多台AHU冷量输出","level_def":"二级问题","weight":0.1,"score_method":"1）全满足，100分；\n2）满足2项，60分；\n3）满足1项，40分；\n4）全不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"其它类型暖通系统","content":"其它类型系统监控评估","ref_std":"与以上类型不同的暖通系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"根据机房实际情况评估"},{"dim2":"2-系统监控","dim2_weight":0.25,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响系统监控的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"根据机房实际情况评估"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"系统配置","content":"是否配置自动加药装置？","ref_std":"配置两个自动加药装置，能自动加药；","risk":"加药减轻结垢和淤泥现象","level_def":"三级问题","weight":0.09,"score_method":"1）全满足，100分；\n2）部分满足，60分；\n3）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"系统配置","content":"药品配置是否齐全：缓蚀阻垢剂和杀菌灭藻剂；","ref_std":"药品配置齐全：有缓释阻垢剂和杀菌灭藻剂，且定期添加剥离剂","risk":"加药减轻结垢和淤泥现象","level_def":"三级问题","weight":0.09,"score_method":"1）全满足，100分；\n2）满足1项，50分；\n3）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"系统配置","content":"软化水处理装置/RO水处理装置运行是否良好？","ref_std":"1）软化水处理装置出水硬度检测正常，反冲洗功能正常，盐桶盐量充足。\n2）RO水处理装置出水电导率检测正常，反冲洗功能正常，RO膜定期更换。","risk":"影响产水水质","level_def":"二级问题","weight":0.12,"score_method":"1）全满足，100分；\n2）部分满足，60分；\n3）不满足，0分；","eval_method":""},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"是否有专业人员定期检测水质，并出具合格的水质检测报告。","ref_std":"有专业水处理公司人员定期检测水质，并出具合格的水质检测报告","risk":"水质不达标导致芯体腐蚀、结垢","level_def":"二级问题","weight":0.15,"score_method":"1）全满足，100分；\n2）满足1项，50分；\n3）不满足，0分；","eval_method":"现场查看或询问"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"查看AHU水盘水质情况，是否有较多淤泥、水垢、绿藻等？电导率是否超标？","ref_std":"水盘水质良好，无明显水垢，绿藻。电导率及各项指标在国标要求范围内","risk":"水质差影响芯体换热效率","level_def":"二级问题","weight":0.15,"score_method":"1）水质优秀，100分；\n2）水质良好，80分；\n3）水质一般，60分；\n4）水质较差，0分；","eval_method":"现场查看或询问"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"AHU芯体表面是否附着较多水垢或盐结晶？","ref_std":"芯体表面清洁情况良好，无明显结垢或盐析出现象","risk":"芯体清洁情况影响AHU自然冷却效率","level_def":"二级问题","weight":0.1,"score_method":"1）芯体表面清洁情况优秀，100分；\n2）芯体表面清洁情况良好，80分；\n3）芯体表面清洁情况一般，60分；\n4）芯体表面清洁情况较差,0分；","eval_method":"现场查看"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"是否对水质进行挂片检测？","ref_std":"1）每个季度在循环水进行一次挂片测试，单次测试时长为期三个月；\n2）芯体挂片（可由厂家提供）种类有高分子挂片；铝挂片；其他挂片（可由水处理公司提供）种类有：不锈钢挂片，铜合金挂片，碳钢挂片；","risk":"水质腐蚀率过高可能引起芯体、金属结构锈蚀","level_def":"二级问题","weight":0.1,"score_method":"1）每季度挂片检测，挂片分析报告显示腐蚀率合格，100分；\n2）每半年挂片检测，挂片分析报告显示腐蚀率合格，80分；\n3）挂片检测周期大于半年，挂片分析报告显示腐蚀率合格，60分；\n4）无挂片检测或挂片分析报告显示腐蚀率不合格，0分。","eval_method":"现场查看，报告检查"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"是否定期对水盘和芯体进行定期清洗？","ref_std":"每个季度清洗AHU水盘，并根据水质情况增加频次","risk":"芯体和水盘清洁情况影响芯体换热效率和喷淋效率","level_def":"三级问题","weight":0.1,"score_method":"1）每月清洗，100分；\n2）每季度清洗，70分；\n3）频次低于每季度清洗，0分；","eval_method":"现场查看，报告检查"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"水处理维护","content":"是否定期对水盘过滤器和Y型过滤器进行清洗？","ref_std":"水盘过滤器清洗频次不少于一季度一次，Y型过滤器不少于半年一次，并根据脏堵情况增加频次","risk":"影响系统水流量","level_def":"三级问题","weight":0.1,"score_method":"1）满足，100分；\n2）不满足，0分；","eval_method":"现场查看，报告检查"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"其它类型\n暖通系统","content":"其它类型水处理评估","ref_std":"与以上类型不同的暖通系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"根据机房实际情况评估"},{"dim2":"3-水处理","dim2_weight":0.05,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响水处理的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"根据机房实际情况评估"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"空调是否有精确的送风温度控制方案且启用？","ref_std":"1）空调的送风温度传感器位于送风充分混合段，建议在送风口防火阀中间处。\n2）空调具备送风温度控制，能根据送风温度设定动态调节外风机转速或压缩机转速，实现送风温度恒定；","risk":"确保空调送回风温度稳定","level_def":"二级问题","weight":0.06,"score_method":"1）满足，100分；\n2）部分满足，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"空调送风温度控制是否在合理范围内？","ref_std":"1）空调送风温度检测值或机柜冷通道温度传感器1小时内波动幅度不超过2℃；\n2）同一房间冷通道最高温度和最低温度的差值不超过4℃；\n3）同一房间冷通道的所有温度值均要求在18-27℃范围内；\n4）机柜冷通道平均温度是否在23-25℃范围内。","risk":"确保满足IT设备进风温度要求","level_def":"二级问题","weight":0.09,"score_method":"1）全满足，100分；\n2）满足3项，75分；\n3）满足2项，50分；\n4）满足1项，25分；\n5）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"一天内机柜进风温度波动是否合理？","ref_std":"一天内机柜进风温度波动范围在±2度范围内","risk":"确保满足IT设备进风温度要求","level_def":"二级问题","weight":0.09,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"机房送回风气流组织良好，无局部热点？","ref_std":"机房送回风气流组织良好，无明显局部热点","risk":"确保满足IT设备进风温度要求","level_def":"二级问题","weight":0.09,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"机房是否有湿度控制措施？","ref_std":"1）在湿度异常的季节或运营时期，机房内配置足够的加湿设备或除湿设备，且对机房湿度控制有效；\n2）在湿度异常的季节或运营时期，数据中心对外界新风进入机房进行有效控制，可采用阻隔新风或新风预处理的控制方式，使得新风湿度达标后进入机房。","risk":"避免静电或凝露风险","level_def":"二级问题","weight":0.06,"score_method":"1）满足，100分；\n2）部分满足，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"机房湿度控制是否在合理范围内？","ref_std":"同一房间或同一冷通道含湿量控制在[5.6g/kg*干]-[10.6g/kg*干且60%RH]的范围内：","risk":"避免静电或凝露风险","level_def":"二级问题","weight":0.09,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"一天内机房湿度波动幅度是否合理？","ref_std":"同一天内机房湿度波动幅度控制在20%范围内，即同一湿度检测点的最高值和最低值的差值小于20%","risk":"避免静电或凝露风险","level_def":"二级问题","weight":0.06,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房温湿度控制","content":"机房高湿或低湿报警恢复时间是否在要求时间内？","ref_std":"1）湿度超出推荐范围10%的恢复时间不得超过12小时；\n2）湿度超出推荐范围10%-20%的恢复时间不得超过4小时；\n3）湿度超出推荐范围20%-40%的恢复时间不得超过1小时。","risk":"避免静电或凝露风险","level_def":"二级问题","weight":0.06,"score_method":"1）满足，100分；\n2）不满足，0分。(查看历史曲线)","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"机房是否有对粉尘污染物浓度进行长期监控或人工定期检测？","ref_std":"如有在线粉尘监控最好，如没有，定期人工测试粉尘浓度，并做相关记录。","risk":"粉尘影响IT设备散热和寿命","level_def":"三级问题","weight":0.025,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"机房冷通道空气粉尘浓度指标是否符合数据中心规范要求？","ref_std":"1）国标要求数据中心粉尘浓度需要达到ISO Class8标准：\na、0.5μm<3520000\nb、1μm<832000\nc、5μm<29300\n\n2）主机房内空调系统用循环机组宜设置初效过滤器或中效过滤器。","risk":"粉尘影响IT设备散热和寿命","level_def":"三级问题","weight":0.025,"score_method":"1）满足，100分；\n2）部分满足，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"末端空调过滤网是否定期清洁或更换？","ref_std":"1）定期更换或清洁，保持过滤网清洁\n2）取下过滤网对着灯光，观察透光性是否良好，判断清洁情况。","risk":"粉尘影响IT设备散热和寿命","level_def":"二级问题","weight":0.03,"score_method":"1）清洁情况优秀，100分；\n2）清洁情况良好，80分；\n3）清洁情况一般，60分；\n4）清洁情况一般（较差），0分；","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"机房是否有对气体污染物腐蚀程度进行长期监控或人工定期检测？","ref_std":"1）监测时间：理想情况下，应当进行全年监测，但也可只对已知的气体污染物处于高级别的月份（如冬季和夏季）进行监测；\n2）采用反应式监测法将铜银挂片暴露在特定检测位置（机架进气口侧前方5cm、离地面1/4及3/4机架高度处）；可采用实时在线监测仪器；也可定期挂片采样送检。","risk":"气体污染物影响IT设备寿命","level_def":"三级问题","weight":0.02,"score_method":"1）满足，100分；\n2）部分满足，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"机房冷通道空气气体污染物控制指标是否符合数据中心规范要求？","ref_std":"检测指标：铜腐蚀率和银腐蚀率，合格标准：G1或优于G1级别：铜和银的腐蚀速率限值不应超过300C/月。","risk":"气体污染物影响IT设备寿命","level_def":"1）G2：三级问题\n2）G3以上:二级问题\n3）未开展测试：二级问题","weight":0.02,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"主机房污染物控制","content":"主机房是否维持合理的正压？","ref_std":"1）主机房应维持正压。主机房与其它房间、走廊的压差不宜小于5 Pa，与室外静压差不宜小于10 Pa；\n\n2）空调系统的新风量应取下列二项中的最大值：\na、按工作人员计算，每人40m3/h；\nb、维持室内正压所需风量。\n\n3）新风系统或全空气系统应设置初效和中效空气过滤器；根据当地外界空气质量和机房气体污染物情况，也可设置亚高效空气过滤器和化学过滤装置。","risk":"影响机房粉尘和化学污染物水平","level_def":"三级问题","weight":0.03,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"配电间各设备环境温度和湿度是否符合要求？","ref_std":"1）UPS、高压直流、变压器等大功率设备的进风入口温度不能超过30度；湿度不得超过70%；\n\n2）变配电室空气温度和湿度应符合DL/T 593 和GB/T 24274的要求：\na、 周围空气温度的上限不得高于40℃，且在24h 内其平均温度不得超过35℃；\nb、在最高温度为40℃时，其相对湿度不得超过50%。在较低温度时，允许有较大的相对湿度，但24h内测得的相对湿度的平均值不超过95%，且月相对湿度平均值不超过90%，同时应考虑到由于温度的变化，有可能会偶尔产生适度的凝露。","risk":"影响配电设备正常运行","level_def":"二级问题","weight":0.05,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"配电方舱各设备散热气流组织是否合理？","ref_std":"1）空调送风气流不能与UPS或变压器出风气流相对；\n2）UPS、高压直流、变压器等大功率设备的送、回风是否顺畅，无积热现象。","risk":"影响配电设备正常运行","level_def":"二级问题","weight":0.05,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"配电方舱是否存在结露、水浸、导电、腐蚀等外在风险？","ref_std":"1）配电设备正上方不能有风口，水管等可能产生冷凝水的部件，如有的话，需要做隔离防护；\n2）配电设备房间的空调风管、水管内外层保温不能使用会导电的铝膜等材料；不能使用会脱灰的岩棉等材料；如有，需要在外面再加一层防护；\n3）配电间环境需要保持清洁，不能有明显的积灰；远离灰尘、水雾、腐蚀性气体等场所。","risk":"影响配电设备正常运行","level_def":"二级问题","weight":0.05,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"电池柜温度和湿度是否符合要求？","ref_std":"1）允许环境温度范围是20℃～28℃；\n2）允许环境湿度在20～85%（不结露）之间。","risk":"影响配电设备正常运行","level_def":"二级问题","weight":0.05,"score_method":"1）满足，100分；\n2）部分满足，50分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"冷机房环境温度是否符合要求？","ref_std":"1）水泵、冷塔变频器进风温度≦40℃；\n2）从人员巡检舒适度考虑，夏季冷机房最高温度不宜超过40℃。","risk":"影响配电设备正常运行","level_def":"三级问题","weight":0.025,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"支持区环境","content":"智能化机房环境温湿度是否符合要求？","ref_std":"1）智能化系统机房包括：消防控制室、安防监控中心、电信机房、卫星接收及有线电视机房、计算机机房、建筑设备监控机房、有线广播及（厅堂）扩声机房等；\n2）机房室内温度冬天不宜低于18℃，夏天不宜高于27℃；室内湿度冬天宜大于30％，夏天宜小于65％。","risk":"影响IT设备正常运行","level_def":"三级问题","weight":0.025,"score_method":"1）满足，100分；\n2）部分满足，50~90分；\n3）部分满足，0分。","eval_method":"现场查看或询问"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"其它类型\n暖通系统","content":"其它类型暖通系统末端制冷评估","ref_std":"与以上类型不同的暖通系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"根据机房实际情况评估"},{"dim2":"4-末端","dim2_weight":0.1,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响末端制冷可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"根据机房实际情况评估"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"AHU制冷连续性","content":"AHU是否具备断电快速重启功能？","ref_std":"AHU控制逻辑具备断电快速重启功能，重新来电后1~3分钟之内压缩机转速恢复到80%以上。","risk":"影响制冷连续性","level_def":"二级问题","weight":0.2,"score_method":"1）一分钟内达到80%转速，100分；\n2）两分钟内达到80%转速，80分；\n3）三分钟内达到80%转速，60分；\n4）超过三分钟，0分。","eval_method":"动环监控查看历史市电中断时，压缩机转速变化数据"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"AHU制冷连续性","content":"AHU压缩机断电，外风机是否能快速升到最大转速？","ref_std":"AHU压缩机断电，外风机能快速升到最大转速，充分发挥自然冷却制冷能力。","risk":"影响制冷连续性","level_def":"二级问题","weight":0.2,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"动环监控查看历史市电中断时，外风机转速变化数据"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"冷却水补水","content":"冷却水补水蓄水池总容量是否满足12小时？","ref_std":"蓄水容积≥12小时","risk":"市政断水时，存在冷却水缺水风险","level_def":"二级问题","weight":0.15,"score_method":"1）后备时间≥12小时，100分；\n2）后备时间≥8小时，50分；\n3）后备时间<8小时，0分。","eval_method":"查看设计图纸"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"冷却水补水","content":"市政停水，是否有额外应急水源等保障？","ref_std":"有额外应急水源供应保障","risk":"市政断水时，存在冷却水缺水风险","level_def":"二级问题","weight":0.09,"score_method":"1）满足且有正式协议，100分；\n2）满足但无正式协议，80分；\n3）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"冷却水补水","content":"园区市政供水水压是否≥2bar？园区是否配备加压泵？","ref_std":"园区市政供水水压应当≥2bar","risk":"市政供水压力低影响供水","level_def":"三级问题","weight":0.06,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看或询问"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"供电","content":"AHU空调压缩机供电采用ATS切换，同一个IT房间内AHU内置ATS主用电源是否均匀分散至两台变压器？","ref_std":"单台变压器停电时，瞬间只影响房间内一半的AHU压缩机","risk":"影响制冷连续性","level_def":"二级问题","weight":0.075,"score_method":"1）采用ATS供电，且同一IT间的AHU主路均匀取自两台变压器，100分；\n2）采用ATS供电，但同一IT间的AHU主路取自同一台变压器，60分；\n3）未采用ATS供电，0分；","eval_method":"分数来源于配电系统可靠性"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"供电","content":"AHU风机及水泵供电应来自于两台逆变器，且两台逆变器静态旁路分别来自于不同变压器？","ref_std":"单台变压器停电时，瞬间只有一半的风机及水泵供电逆变器存在切换","risk":"影响制冷连续性","level_def":"二级问题","weight":0.075,"score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"分数来源于配电系统可靠性"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"供电","content":"AHU控制屏采用逆变器供电","ref_std":"AHU控制屏供电应来自于IT房间内的管控逆变器","risk":"影响制冷连续性","level_def":"二级问题","weight":0.075,"score_method":"1）每台AHU控制屏均来自于不同的管控逆变器供电，100分；\n2）存在多台AHU控制屏共用管控逆变器供电的情况，0分；","eval_method":"分数来源于配电系统可靠性"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"供电","content":"水处理方仓供电是否采用ATS供电，且两路电源来自于不同的变压器","ref_std":"水处理方仓设备应能通过不同变压器供电","risk":"影响制冷连续性","level_def":"二级问题","weight":0.075,"score_method":"1）采用ATS供电，且两路电源来自于不同变压器，100分；\n2）采用ATS供电，但两路电源来自于同一台变压器，60分；\n3）未采用ATS供电，0分。","eval_method":"分数来源于配电系统可靠性"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"其它类型\n暖通系统","content":"其它类型暖通系统连续制冷能力评估","ref_std":"与以上类型不同的暖通系统，因评估项内容不适用，则在此栏进行评估并记录\n注意：若机房系统整体架构与评估表模型一致，但因早期标准、设计等原因导致设备配置缺失、或功能不满足，评分应为“0”，且不能在“其它类型系统”中补充分数","risk":"","level_def":"一级问题","weight":null,"score_method":"由于以上评估项中不适用的栏目得分为0分，则在J列根据机房机房实际情况填入百分制评估分数（正数），并在K列填入不适用子项权重之和，例如：\n以上评估内容中有一条不适用评估子项，其权重为6%，因此导致该项得分为0分。可根据机房实际情况进行评估并在此栏J列填入百分制得分，并在K列填入6%","eval_method":"根据机房实际情况评估"},{"dim2":"5-连续制冷","dim2_weight":0.1,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响连续制冷可靠性的安全风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"根据机房实际情况评估"}],"cat3":[{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"类别","content":"设备种类\\应用场景SOP是否齐全？","ref_std":"1）配电系统基本SOP应包含：\n设备类：中压配电柜、柴油发电机组、并机控制柜、低压配电柜、UPS、HVDC、ATS、供油系统等；\n涉及场景： 中压切换倒闸、手动启停并机系统、低压切换倒闸等；\n\n2）暖通系统基本SOP应包含：\n设备类：AHU、新风一体机、加湿机、除湿机、新风机、厂房通风机、水处理方舱、软化水装置、自动加药装置等。\n场景类：AHU控制操作、参数设定，动环监控操作等。","risk":"","level_def":"根据缺失文档的重要程度定义问题等级","weight":"","score_method":"缺失一类文档，减10分","eval_method":"根据现场配置识别设备种类及操作场景，与现有的文档清单做比较，评估文档类别完整性"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"要素完整性","content":"文档基本组成要素评估","ref_std":"1）文档关键要素应包含：操作步骤；\n2）文档基本要素应包含：版本、适用对象及范围、安全措施、工具材料、风险提示等。","risk":"","level_def":"二级问题","weight":"","score_method":"1）要素齐全，100分；\n2）基本要素部分缺失，但不影响文档使用，60分；\n3）关键要素缺失（操作步骤），影响文档使用，0分。","eval_method":"查看文档"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备及关键应用场景的操作程序内容进行评估","ref_std":"1）操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份SOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源；\n2）暖通：AHU、水处理、软化水装置、自动加药装置。"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备及关键应用场景的操作程序内容进行评估","ref_std":"1）操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份SOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源；\n2）暖通：AHU、水处理、软化水装置、自动加药装置。"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备及关键应用场景的操作程序内容进行评估","ref_std":"1）操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份SOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源；\n2）暖通：AHU、水处理、软化水装置、自动加药装置。"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备及关键应用场景的操作程序内容进行评估","ref_std":"1）操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份SOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源；\n2）暖通：AHU、水处理、软化水装置、自动加药装置。"},{"dim2":"1-标准操作程序(SOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备及关键应用场景的操作程序内容进行评估","ref_std":"1）操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份SOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源；\n2）暖通：AHU、水处理、软化水装置、自动加药装置。"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"类别","content":"设备种类MOP是否齐全？","ref_std":"1）配电系统基本MOP应包含：\n中压配电柜、柴油发电机组、并机控制柜、变压器、低配电柜、UPS、HVDC、蓄电池、供油系统等；\n\n2）暖通系统基本MOP应包含：\nAHU设备维护、水盘清洗、喷淋头清洗、芯体清洗、水处理等。","risk":"","level_def":"根据缺失文档的重要程度定义问题等级","weight":"","score_method":"缺失一类文档，减10分","eval_method":"根据现场配置识别设备种类，与现有的文档清单做比较，评估文档类别完整性"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"要素完整性","content":"文档基本组成要素评估","ref_std":"1）文档关键要素应包含：维护频次定义、维护步骤内容及标准；\n2）文档基本要素应包含：版本、适用对象及范围、安全措施、工具材料、风险提示等。","risk":"","level_def":"二级问题","weight":"","score_method":"1）要素齐全，100分；\n2）基本要素部分缺失，但不影响文档使用，60分；\n3）关键要素缺失（频次、内容、标准）不完整，缺失一项则在60分基础上减20分。","eval_method":"查看文档"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备维护程序内容进行评估","ref_std":"1）维护程序应按步骤顺序描述，内容清晰且完整；\n2）各维护步骤应具备可执行性；\n3）各维护步骤及标准描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份MOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源、蓄电池；\n2）暖通：AHU、水处理。"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备维护程序内容进行评估","ref_std":"1）维护程序应按步骤顺序描述，内容清晰且完整；\n2）各维护步骤应具备可执行性；\n3）各维护步骤及标准描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份MOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源、蓄电池；\n2）暖通：AHU、水处理。"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备维护程序内容进行评估","ref_std":"1）维护程序应按步骤顺序描述，内容清晰且完整；\n2）各维护步骤应具备可执行性；\n3）各维护步骤及标准描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份MOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源、蓄电池；\n2）暖通：AHU、水处理。"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备维护程序内容进行评估","ref_std":"1）维护程序应按步骤顺序描述，内容清晰且完整；\n2）各维护步骤应具备可执行性；\n3）各维护步骤及标准描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份MOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源、蓄电池；\n2）暖通：AHU、水处理。"},{"dim2":"2-维护操作程序(MOP)","dim2_weight":0.2,"dim3":"内容","content":"对主要设备维护程序内容进行评估","ref_std":"1）维护程序应按步骤顺序描述，内容清晰且完整；\n2）各维护步骤应具备可执行性；\n3）各维护步骤及标准描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"至少在以下范围内，配电、暖通专业各挑选两份MOP文档，对文档内容进行评估：\n1）配电：中压、低压、柴发、不间断电源、蓄电池；\n2）暖通：AHU、水处理。"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"类别","content":"设备种类\\应急场景EOP是否齐全？","ref_std":"1）配电系统基本EOP场景应包含（参考应急提升工作）：                                    \na、双路停电，柴发未自投场景；\nb、单路停电，母联未自投场景；\nc、柴发系统带载时供电异常场景；\nd、中压开关保护动作场景；\ne、低压开关保护动作场景；\nf、变压器运行异常场景；\ng、蓄电池严重故障场景；\nh、ATS切换失败场景；\ni、不间断电源输出异常场景；\nj、机架供电异常场景；\nk、供油系统异常场景；\nl、电源设备内部短路发热等故障场景；\n\n2）暖通系统基本EOP场景应包含（参考应急提升工作）：\na、机房高温场景：单台/多台空调故障；\nb、机房高温场景：末端空调群控逻辑失效；\nc、机房高温场景：气流组织问题；\nd、间接蒸发空调供水异常场景：管路/阀门漏水；\ne、间接蒸发空调供水异常场景：主备供水泵故障；\nf、间接蒸发空调供水异常场景：水处理方仓故障；\ng、新风一体机工作异常场景；\nh、市政停水场景；\ni、恶劣天气场景；","risk":"","level_def":"根据缺失文档的重要程度定义问题等级","weight":"","score_method":"缺失一类文档，减10分","eval_method":"根据现场配置识别设备种类及操作场景，与现有的文档清单做比较，评估文档类别完整性"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"要素完整性","content":"文档基本组成要素评估","ref_std":"1）文档关键要素应包含：应急实施步骤（可引用其它关联文档）；\n2）文档基本要素应包含：版本、文档编号、适用范围、场景描述、应急人员配置、工具材料、安全用品。","risk":"","level_def":"二级问题","weight":"","score_method":"1）要素齐全，100分；\n2）基本要素部分缺失，但不影响文档使用，60分；\n3）关键要素缺失（应急实施步骤），影响文档使用，0分。","eval_method":"查看文档"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"内容","content":"对主要紧急场景应急程序内容进行评估","ref_std":"1）应急操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"在配电、暖通专业基本EOP场景中各挑选两份EOP文档（至少应包含市电中断、AHU故障场景），对文档内容进行评估"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"内容","content":"对主要紧急场景应急程序内容进行评估","ref_std":"1）应急操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"在配电、暖通专业基本EOP场景中各挑选两份EOP文档（至少应包含市电中断、AHU故障场景），对文档内容进行评估"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"内容","content":"对主要紧急场景应急程序内容进行评估","ref_std":"1）应急操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"在配电、暖通专业基本EOP场景中各挑选两份EOP文档（至少应包含市电中断、AHU故障场景），对文档内容进行评估"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"内容","content":"对主要紧急场景应急程序内容进行评估","ref_std":"1）应急操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"在配电、暖通专业基本EOP场景中各挑选两份EOP文档（至少应包含市电中断、AHU故障场景），对文档内容进行评估"},{"dim2":"3-应急操作程序(EOP）","dim2_weight":0.15,"dim3":"内容","content":"对主要紧急场景应急程序内容进行评估","ref_std":"1）应急操作程序应按步骤顺序描述，内容清晰且完整；\n2）各操作步骤应具备可执行性；\n3）各操作步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"在配电、暖通专业基本EOP场景中各挑选两份EOP文档（至少应包含市电中断、AHU故障场景），对文档内容进行评估"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"类别","content":"设备种类SCP是否齐全？","ref_std":"1）配电系统基本SCP应包含：\n中压配电柜、直流屏、变压器、柴油发电机组、低压配电柜、UPS、HVDC、列头柜、ATS、供油系统运行方案的现场配置程序； \n\n2）暖通系统基本SCP应包含：\nAHU、水处理方舱、新风一体空调、定压补间接蒸发冷AHU、软化水装置、加药装置、新风机、加/除湿机、告警策略；","risk":"","level_def":"根据缺失文档的重要程度定义问题等级","weight":"","score_method":"缺失一类文档，减10分（具备SCP配置项才算有效文档）","eval_method":"根据现场配置识别设备种类，与现有的文档清单做比较，评估文档类别完整性"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"要素完整性","content":"文档基本组成要素评估","ref_std":"1）文档关键要素应包含：状态模式、参数设置；\n2）文档基本要素应包含：版本、适用对象及范围、设备名称及编号。","risk":"","level_def":"二级问题","weight":"","score_method":"1）要素齐全，100分；\n2）基本要素部分缺失，但不影响文档使用，60分；\n3）关键要素缺失（状态模式、参数设置）不完整，缺失一项则在60分基础上减30分，0分。","eval_method":"查看文档"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"内容","content":"配置内容的参数是否全面？","ref_std":"应包含可配置或设置项，而非额定参数，且无明显错误","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业SCP文档，至少以下关键设备中各挑选两类，评估要素的完整性：\n1）配电：中压、低压、柴发、不间断电源、蓄电池充电；\n2）暖通：AHU、精密空调、软化水装置、定压补间接蒸发冷AHU、加药装置。"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"内容","content":"配置内容的参数是否全面？","ref_std":"应包含可配置或设置项，而非额定参数，且无明显错误","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业SCP文档，至少以下关键设备中各挑选两类，评估要素的完整性：\n1）配电：中压、低压、柴发、不间断电源、蓄电池充电；\n2）暖通：AHU、精密空调、软化水装置、定压补间接蒸发冷AHU、加药装置。"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"内容","content":"配置内容的参数是否全面？","ref_std":"应包含可配置或设置项，而非额定参数，且无明显错误","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业SCP文档，至少以下关键设备中各挑选两类，评估要素的完整性：\n1）配电：中压、低压、柴发、不间断电源、蓄电池充电；\n2）暖通：AHU、精密空调、软化水装置、定压补间接蒸发冷AHU、加药装置。"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"内容","content":"配置内容的参数是否全面？","ref_std":"应包含可配置或设置项，而非额定参数，且无明显错误","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业SCP文档，至少以下关键设备中各挑选两类，评估要素的完整性：\n1）配电：中压、低压、柴发、不间断电源、蓄电池充电；\n2）暖通：AHU、精密空调、软化水装置、定压补间接蒸发冷AHU、加药装置。"},{"dim2":"4-现场配置程序(SCP)","dim2_weight":0.1,"dim3":"内容","content":"配置内容的参数是否全面？","ref_std":"应包含可配置或设置项，而非额定参数，且无明显错误","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业SCP文档，至少以下关键设备中各挑选两类，评估要素的完整性：\n1）配电：中压、低压、柴发、不间断电源、蓄电池充电；\n2）暖通：AHU、精密空调、软化水装置、定压补间接蒸发冷AHU、加药装置。"},{"dim2":"5-维护计划","dim2_weight":0.15,"dim3":"排期计划","content":"维护排期时间总周期是否足够？","ref_std":"建议覆盖至整年度","risk":"","level_def":"三级问题","weight":"","score_method":"1）排期覆盖整年度，100分；\n2）排期覆盖季度，60分；\n3）均不满足，0分。","eval_method":"查看维护行事历"},{"dim2":"5-维护计划","dim2_weight":0.15,"dim3":"排期计划","content":"维护排期时间颗粒度是否足够？","ref_std":"建议精确到周及以下级别","risk":"","level_def":"三级问题","weight":"","score_method":"1）精确到周，100分；\n2）精确到月，60分；\n3）均不满足，0分。","eval_method":"查看维护行事历"},{"dim2":"5-维护计划","dim2_weight":0.15,"dim3":"内容","content":"维护设备和维护项目是否齐全？","ref_std":"维护行事历中的设备应覆盖全面","risk":"","level_def":"二级问题","weight":"","score_method":"1）既有维护设备、也有维护项目，100分；\n2）仅有维护设备，且齐全，80分；\n3）不齐全，60分。","eval_method":"查看维护行事历"},{"dim2":"5-维护计划","dim2_weight":0.15,"dim3":"内容","content":"维护项目频次是否与MOP一致？","ref_std":"维护项目的执行周期应与MOP中的定义一致","risk":"","level_def":"二级问题","weight":"","score_method":"1）一致，100分；\n2）不一致，0分。","eval_method":"与配电、暖通专业各挑选的两份MOP文档中的要求进行比对，评估标准与计划的一致性"},{"dim2":"5-维护计划","dim2_weight":0.15,"dim3":"内容","content":"维护间隔周期是否合理？","ref_std":"维护行事历中的维护间隔时间应合理","risk":"","level_def":"三级问题","weight":"","score_method":"1）维护时间安排合理，间隔周期较为均衡，100分；\n2）不合理，0分。","eval_method":"查看维护行事历"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"计划","content":"设备种类\\应急场景演练计划是否齐全？","ref_std":"1）配电系统演练计划应包含：                                    \na、双路停电，柴发未自投场景；\nb、单路停电，低压母联未自投场景；\nc、柴发系统带载时供电异常场景；\nd、中压开关保护动作场景；\ne、低压开关保护动作场景；\nf、不间断电源输出异常场景；\ng、机架供电异常场景；\n  \n2）暖通系统演练计划应包含：                                    \na、机房高温场景：单台/多台空调故障；\nb、机房高温场景：末端空调群控逻辑失效；\nc、机房高温场景：气流组织问题；\nd、间接蒸发空调供水异常场景：管路/阀门漏水；\ne、间接蒸发空调供水异常场景：主备供水泵故障；\nf、间接蒸发空调供水异常场景：水处理方仓故障；\ng、新风一体机工作异常场景；\nh、市政停水场景；\ni、恶劣天气场景；","risk":"","level_def":"根据缺失场景的重要程度定义问题等级","weight":"","score_method":"1）缺失一类演练场景，减10分；\n2）针对计划中已有的每个演练场景，未覆盖所有运维人员，减4分。","eval_method":"根据现场配置识别设备种类及操作场景，与实际记录做比较，评估计划执行的完整性、合理性"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练方案是否描述演练场景？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练方案是否描述准备工作（工具仪器）？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练方案是否描述参演人员、职责及联系方式？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练方案是否描述实施计划用时？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练方案是否描述风险及影响？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"针对实操演练，方案中是否制定回退机制？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练步骤和演练内容是否正确？操作内容是否清晰、全面、可执行？","ref_std":"1）演练方案应按步骤顺序描述，内容清晰且完整；\n2）方案步骤应具备可执行性；\n3）方案步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练步骤和演练内容是否正确？操作内容是否清晰、全面、可执行？","ref_std":"1）演练方案应按步骤顺序描述，内容清晰且完整；\n2）方案步骤应具备可执行性；\n3）方案步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练步骤和演练内容是否正确？操作内容是否清晰、全面、可执行？","ref_std":"1）演练方案应按步骤顺序描述，内容清晰且完整；\n2）方案步骤应具备可执行性；\n3）方案步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练步骤和演练内容是否正确？操作内容是否清晰、全面、可执行？","ref_std":"1）演练方案应按步骤顺序描述，内容清晰且完整；\n2）方案步骤应具备可执行性；\n3）方案步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"方案内容","content":"演练步骤和演练内容是否正确？操作内容是否清晰、全面、可执行？","ref_std":"1）演练方案应按步骤顺序描述，内容清晰且完整；\n2）方案步骤应具备可执行性；\n3）方案步骤描述正确，不存在明显错误。","risk":"","level_def":"二级问题","weight":"","score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"},{"dim2":"6-演练计划","dim2_weight":0.2,"dim3":"报告内容","content":"演练过程及结果是否进行总结？","ref_std":"报告中应对演练进行总结，并对发现的问题制定纠错措施","risk":"","level_def":"三级问题","weight":"","score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"配电、暖通专业各对两份已执行历史演练方案及报告文档内容进行评估"}],"cat4":[{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"记录方式","content":"巡检表单具备巡检设备巡检项数据（数值\\状态）记录？","ref_std":"应具备","risk":"","level_def":"三级问题","weight":0.15,"score_method":"1）既有数值、也有状态记录，100分；\n2）只有状态记录，80分。","eval_method":"现场查看已执行巡检表单中的记录信息"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"记录方式","content":"巡检表单中的巡检项数据（数值\\状态）是否采用电子化管理？","ref_std":"巡检执行宜使用电子化工具，且具备历史数据查询功能","risk":"","level_def":"不计入问题","weight":0.1,"score_method":"1）日常及高危巡检均采用电子工具记录数据，或将纸质报告数据录入电子化工具（如系统工单、excel等），历史数据可查询，100分；\n2）仅高危巡检采用电子化工具记录数据，或将纸质报告数据录入电子化工具（如系统工单、excel等），历史数据可查询，80分；\n3）纸质报告采用电子扫描件进行存档管理，70分；\n4）均未采用电子化管理，数据不便查询，60分。","eval_method":"现场查看已执行巡检表单中的记录信息"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单是否有巡检项参考值？","ref_std":"应具备","risk":"","level_def":"二级问题","weight":0.15,"score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"现场查看已执行巡检表单中的记录信息"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单是否根据区域、设备类型制定针对性巡检项内容？","ref_std":"应按区域设备不同，制定对应的巡检项，避免采用通用模板","risk":"","level_def":"三级问题","weight":0.2,"score_method":"1）针对性制定巡检项，100分；\n2）相同专业不同区域采用同样的巡检表单，存在巡检项不适用的情况，0分。","eval_method":"现场查看已执行巡检表单中的记录信息"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单内容是否正确？","ref_std":"巡检表单中记录的设备状态及数据应无明显错误","risk":"","level_def":"二级问题","weight":0.4,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行日常巡检表单的内容进行评估"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单内容是否正确？","ref_std":"巡检表单中记录的设备状态及数据应无明显错误","risk":"","level_def":"二级问题","weight":0.4,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行日常巡检表单的内容进行评估"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单内容是否正确？","ref_std":"巡检表单中记录的设备状态及数据应无明显错误","risk":"","level_def":"二级问题","weight":0.4,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行日常巡检表单的内容进行评估"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单内容是否正确？","ref_std":"巡检表单中记录的设备状态及数据应无明显错误","risk":"","level_def":"二级问题","weight":0.4,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行日常巡检表单的内容进行评估"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"内容","content":"日常巡检表单内容是否正确？","ref_std":"巡检表单中记录的设备状态及数据应无明显错误","risk":"","level_def":"二级问题","weight":0.4,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行日常巡检表单的内容进行评估"},{"dim2":"1-巡检","dim2_weight":0.3,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响巡检工作实施的风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场了解人员配置、巡检线路、巡检方式及频次等信息"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"记录方式","content":"维护表单具备设备维护项数据（数值\\状态）记录？","ref_std":"应具备，不宜对全部维护项采用划勾方式进行记录","risk":"","level_def":"二级问题","weight":0.15,"score_method":"1）既有数值、也有状态记录，100分；\n2）只有状态记录，80分。","eval_method":"现场查看已执行维护报告中的记录信息"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"记录方式","content":"维护表单中的维护项数据（数值\\状态）是否采用电子化管理？","ref_std":"维护执行宜使用电子化工具，且具备历史数据查询功能","risk":"","level_def":"三级问题","weight":0.1,"score_method":"1）采用电子化工具记录维护数据，或将纸质报告数据录入电子化工具（如电子工单、excel等），100分；\n2）纸质报告采用电子扫描件进行存档管理，70分；\n3）未采用电子化管理，数据不便查询，60分。","eval_method":"现场查看已执行维护报告中的记录信息"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"记录方式","content":"维护表单是否能查询维护人？","ref_std":"应具备","risk":"","level_def":"二级问题","weight":0.1,"score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"现场查看已执行维护报告中的记录信息"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"记录方式","content":"维护表单是否能查询审核结果？","ref_std":"应具备","risk":"","level_def":"二级问题","weight":0.1,"score_method":"1）具备，100分；\n2）不具备，0分。","eval_method":"现场查看已执行维护报告中的记录信息"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"内容","content":"维护表单内容是否正确？","ref_std":"1）维护表单中记录的设备状态及数据应无明显错误；\n2）维护表单中的维护项是否与MOP一致。","risk":"","level_def":"二级问题","weight":0.55,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行维护报告的内容进行评估，每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"内容","content":"维护表单内容是否正确？","ref_std":"1）维护表单中记录的设备状态及数据应无明显错误；\n2）维护表单中的维护项是否与MOP一致。","risk":"","level_def":"二级问题","weight":0.55,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行维护报告的内容进行评估，每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"内容","content":"维护表单内容是否正确？","ref_std":"1）维护表单中记录的设备状态及数据应无明显错误；\n2）维护表单中的维护项是否与MOP一致。","risk":"","level_def":"二级问题","weight":0.55,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行维护报告的内容进行评估，每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"内容","content":"维护表单内容是否正确？","ref_std":"1）维护表单中记录的设备状态及数据应无明显错误；\n2）维护表单中的维护项是否与MOP一致。","risk":"","level_def":"二级问题","weight":0.55,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行维护报告的内容进行评估，每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"内容","content":"维护表单内容是否正确？","ref_std":"1）维护表单中记录的设备状态及数据应无明显错误；\n2）维护表单中的维护项是否与MOP一致。","risk":"","level_def":"二级问题","weight":0.55,"score_method":"每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90","eval_method":"配电、暖通专业各对两份已执行维护报告的内容进行评估，每份文档占比为50%，示例：文档A内容得分为100，文档B正确性得分为80，则总分为：50%*100+50%*80=90"},{"dim2":"2-维护","dim2_weight":0.3,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响维护工作实施的风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场了解人员配置、维护工作界面等信息"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"演练难度","content":"演练场景名称","ref_std":"现场确定演练场景，并指定事件发生地点或具体设备，评估应急响应能力","risk":"","level_def":"","weight":"/","score_method":"演练场景范围，配电专业或暖通专业任选一个：\n1）配电：\na、外市电双路中断，且柴发系统未自启；\nb、……。\n2）暖通：\na、冷机故障，且BA系统未自动切机；\nb、冷冻水管路进气；\nc、冷却水应急补水；\nd、间接蒸发制冷空调组网状态下多机停机故障。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"响应","content":"响应时间是否达到要求？","ref_std":"从演练启动到人员发现告警、并前往现场的响应时间，应在5min之内","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）响应时间满足，100分；\n2）响应时间不满足，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"通报","content":"通报信息是否准确，且流程畅通？","ref_std":"通报信息描述应准确，且通报范围应包含监控岗、专业主管等角色，涉及跨专业影响时，需告知相关专业人员，且过程应顺畅","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）按应急流程要求通报相关人员，且信息准确，100分；\n2）通报范围有遗漏，但信息准确，60分；\n3）未进行通报，或通报信息不准确，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"通报","content":"演练过程中，监控岗是否参与相关设备状态的监控及状态反馈？","ref_std":"应急操作过程中，监控岗应在后台关注相关设备的运行情况，及时将状态变化或影响告知现场应急操作人员","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）现场应急操作人员与监控岗进行了信息同步及相互确认，100分；\n2）监控岗仅接收了信息，但未反馈确认，60分；\n3）应急过程中未通知监控岗，或监控岗无人值守，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"应急流程启动后，在进行具体操作前是否检查场景涉及的关联设备，或记录事件现象？","ref_std":"进行应急操作前，应快速检查并记录相关设备的信息，以便做出正确判断","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）操作前对相关设备进行检查，100分；\n2）未执行相关检查，直接开始执行应急操作，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"应急工具材料是否符合演练操作要求？","ref_std":"应急工具材料配置齐全，在执行过程中不应发生工具材料准备不全，进而影响抢修时间的情况","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）应急工具材料准备齐全，100分；\n2）应急工具材料有待完善，但不影响应急处理时效及结果，60分；\n2）应急工具材料不齐全，可能导致应急处理超时甚至失败，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"实施步骤是否有序且正确执行?","ref_std":"应急过程实施步骤顺畅，演练实施人员应能准确定位并到达应急处理位置，不应出现操作遗漏、回退、错误等情况","risk":"","level_def":"一级问题","weight":0.2,"score_method":"1）顺畅，实施步骤有序正确执行，100分；\n2）顺畅度一般，中途出现操作回退，或非关键操作遗漏，60分；\n3）不顺畅，存在关键操作遗漏、甚至错误，可能会导致应急失败，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"演练实施人员对设备的操作动作是否熟练？","ref_std":"演练人员对设备操作、以及工具仪器的使用应熟练掌握","risk":"","level_def":"一级问题","weight":0.15,"score_method":"1）熟练，100分；\n2）不熟练，但未出现误操作，60分；\n3）不熟练，存在误操作，可能导致异常/故障影响扩大，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"应急过程假定出现其它突发状况，评估现场人员是否能够做出正确的判断并合理处置？","ref_std":"应急场景中若出现突发状况，现场运维人员应能快速做出正确的分析判断，并调整应急策略","risk":"","level_def":"一级问题","weight":0.15,"score_method":"1）运维值班人员判断正确，且应急流程描述正确，100分；\n2）仅运维主管（或专业工程师）判断正确，且应急流程描述正确，60分；\n3）未能做出正确判断，或判断正确但应急流程存在重大错误风险，0分","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"执行","content":"应急操作完毕后，是否对受影响相关设备进行全面检查？","ref_std":"应急操作完毕，应对受演练场景影响的相关设备进行检查，比如末端供电、供冷，以及监控系统中的设备运行状态、数据等","risk":"","level_def":"二级问题","weight":0.05,"score_method":"1）应急操作结束，对被操作设备及受影响相关设备进行检查确认，100分；\n2）应急操作结束，仅对被操作设备进行检查确认，60分；\n3、应急操作结束，未进行检查确认，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"安全","content":"应急过程中是否存在安全风险？","ref_std":"应急过程中应配备并使用合理的安全用品，且操作过程中无人员受伤或设备损坏等安全风险","risk":"","level_def":"二级问题","weight":0.1,"score_method":"1）合理使用安全用品，且全程无安全风险，100分；\n2）未使用必要的安全用品，或存在安全风险，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"演练结果","content":"演练是否成功且在SLA时间内完成？","ref_std":"演练应成功完成，即达到既定的抢修或抢通目标，且在规定的SLA时间内完成","risk":"","level_def":"一级问题","weight":0.1,"score_method":"1）演练成功，且未超时，100分；\n2）演练失败，或应急恢复时间超出SLA要求、以及后备应急电源、冷源系统等备份时间，0分。","eval_method":"根据架构及运维情况，现场选取一个演练场景并指定发生地点，模拟突发情况下的应急处理，并完成评估"},{"dim2":"3-应急","dim2_weight":0.3,"dim3":"其它严重风险","content":"除以上内容之外的严重风险评估","ref_std":"针对严重影响应急能力的风险，若在以上评估项未涉及，可在此栏记录并调整评估结果","risk":"","level_def":"根据风险程度自定义问题等级","weight":1,"score_method":"根据风险影响填入减分分值（正数），应避免与以上评估项重复扣分","eval_method":"现场了解人员配置及专业能力"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"设施","content":"防雷接地检测","ref_std":"每年执行一次","risk":"","level_def":"二级问题","weight":0.1,"score_method":"1）每年对建筑物防雷接地，以及机房内部等电位点进行抽样检测，100分；\n2）每年仅对建筑物防雷接地进行检测，60分；\n3）均无，0分。","eval_method":"查看检测报告"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"设施","content":"中压设备预防性试验","ref_std":"每2~3年执行一次","risk":"","level_def":"二级问题","weight":0.3,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"查看检测报告"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"设施","content":"柴发机组润滑油检测","ref_std":"每年执行一次","risk":"","level_def":"建议项","weight":0.1,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"查看检测报告"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"设施","content":"水质检测","ref_std":"每年执行一次","risk":"","level_def":"建议项","weight":0.1,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"查看检测报告"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"设施","content":"空气污染物检测","ref_std":"至少以园区为单位，每年执行一次污染物检测（如挂片）","risk":"","level_def":"三级问题","weight":0.1,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"查看检测报告，可提供腾讯空气质量检测结果"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"工具仪器","content":"安全工具定期送检","ref_std":"绝缘靴、绝缘手套、高压验电器应定期送检，每半年执行一次","risk":"","level_def":"二级问题","weight":0.2,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"现场查看用具、工具仪表上的检定标签"},{"dim2":"4-第三方检测","dim2_weight":0.1,"dim3":"工具仪器","content":"测量、计量用工具仪器定期送检","ref_std":"万用表、钳形表、电能质量分析仪、测温仪、扭矩扳手等测量、计量用工具仪表，应定期送检，每年执行一次","risk":"","level_def":"三级问题","weight":0.1,"score_method":"1）有，100分；\n2）无，0分。","eval_method":"现场查看用具、工具仪表上的检定标签"}],"cat5":[{"dim2":"1-PUE","dim2_weight":0.2,"dim3":"计算方式","content":"PUE指标是否具备自动计算方式，包含功率法、电量法","ref_std":"应同时具备功率法、电量法PUE计算方式","risk":"","level_def":"二级问题","weight":"","score_method":"1）都具备，100分；\n2）电量法70分；\n3）功率法30分；\n4）不具备，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"1-PUE","dim2_weight":0.2,"dim3":"测点","content":"机房总功率或总电量采样位置是否合理？","ref_std":"机房总功率应从市电进线侧及柴发应急电源进线侧采样，并包含机房内中压线路损耗，不推荐多个变压器数据相加","risk":"","level_def":"三级问题","weight":"","score_method":"1）合理，100分；\n2）不合理，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"1-PUE","dim2_weight":0.2,"dim3":"测点","content":"IT负载功率或电量采样位置是否合理？","ref_std":"IT负载总功率应从列头柜位置采样，且不得漏掉测点","risk":"","level_def":"三级问题","weight":"","score_method":"1）合理，100分；\n2）不合理，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"1-PUE","dim2_weight":0.2,"dim3":"指标","content":"当前负载率与实际PUE，是否达到设计PUE？","ref_std":"年度实际PUE值应不大于设计PUE值（后台监控查看或根据数经月度统计数据）","risk":"","level_def":"根据负载率、PUE指标等定义问题等级","weight":"","score_method":"1）达到，且年均指标在1.25以内，100分；\n2）达到，但年均指标在1.25以上，80分；\n3）未达到，且实际值与设计值相差0.02~0.05以内，40~60分；\n3）未达到，实际值与设计值相差0.05以上，0分。","eval_method":"查询监控系统及询问交流"},{"dim2":"2-WUE","dim2_weight":0.1,"dim3":"WUE管理","content":"是否有做WUE或机房用水量的统计？","ref_std":"应对WUE及用水量进行管理","risk":"","level_def":"二级问题","weight":"","score_method":"1）有进行WUE统计，100分；\n2）未进行WUE统计，但进行了机房用水量统计，50分；\n3）WUE及机房用水量均未统计，0分。","eval_method":"查询报告、历史数据及询问交流"},{"dim2":"2-WUE","dim2_weight":0.1,"dim3":"WUE管理","content":"WUE的统计方式","ref_std":"宜采用自动方式实现按周、月、季、年等方式统计","risk":"","level_def":"二级问题","weight":"","score_method":"1）自动（通过动环或星云）按周统计WUE，100分；\n2）自动（通过动环或星云）按月统计WUE，或手动按周统计WUE，80分；\n3）手动按月统计WUE，60分；\n4）自动（通过动环或星云），或手动按月及更长周期统计用水量40分；\n5）未对WUE、用水量进行统计，0分。","eval_method":"查询报告、历史数据及询问交流"},{"dim2":"2-WUE","dim2_weight":0.1,"dim3":"WUE管理","content":"根据用水量及IT业务用电量，核算WUE数值水平","ref_std":"WUE越低，水资源利用越充分","risk":"","level_def":"二级问题","weight":"","score_method":"1）WUE≤1.5，100分；\n2）1.5＜WUE≤2，80分；\n3）2＜WUE≤2.5，60分；\n4）WUE＞2.5，0~60（59）分；","eval_method":"查询报告、历史数据及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"AHU运行台数是否合理？","ref_std":"1) 当机房IT负载率较高，且分布比较均匀时，建议开启全部9台AHU，提升芯体换热效果，降低风机功耗。\n2) 当机房IT负载率较低，且集中在某几列时，建议只开启有负载列对应的AHU，确保每台AHU的回风温度接近35度。","risk":"","level_def":"三级问题","weight":"","score_method":"1）满足，100分；\n2）部分满足，60分；\n3）不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"AHU设定送风温度是否合理？","ref_std":"在保证服务器进风温度不超过27度的前提下，适当提高机组送风温度，提高AHU能效。","risk":"","level_def":"三级问题","weight":"","score_method":"1）AHU送风温度≥25度，100分；\n2）AHU送风温度在22~25度，60~90分；\n3）AHU送风温度＜22度，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"AHU内风机转速和送回风温差控制是否合理？","ref_std":"1）内风机转速采取机组回风温度或送回风温差控制；\n2）机组送回风温差在11~13度之间；\n3）内风机风机转速应当保证IT设备的最小风量需求，确保冷热通道之间为正压差。\n4）在无局部热点的情况下，送回风温差设定应当尽可能接近于13度。","risk":"","level_def":"三级问题","weight":"","score_method":"1）设定合理，机房送回风温差≥13度，100分；\n2）设定合理，机房送回风温差在11~13度，50-80分；\n3）设定不合理，机房送回风温差低于11度，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"内风机群控设定是否合理？","ref_std":"1）IT负载均衡性较好的机房，宜采用统一内风机转速，降低机房内风机总功耗。\n2)对于IT负载分布不均匀的机房不宜采用统一风机转速，因为会导致负载率低的区域回风温度低，影响芯体换热性能。","risk":"","level_def":"三级问题","weight":"","score_method":"1）设定合理，100分；\n2）不合理，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"喷淋系统运行情况良好，布水均匀？","ref_std":"1）水盘喷淋系统运行情况良好，喷头无堵塞。\n2) 喷淋水盘水质良好，无明显结垢、微生物粘泥等情况。","risk":"","level_def":"三级问题","weight":"","score_method":"1）水喷淋运行状况良好，布水均匀，水质良好100分；\n2）喷淋系统运行情况一般，水质一般，部分微生物粘泥附着，50~80分；\n3）喷淋头堵塞较多，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"室外过滤网、室内过滤网清洁情况是否良好？","ref_std":"室内、室外过滤网清洁情况良好，提高风机能效","risk":"","level_def":"三级问题","weight":"","score_method":"1）清洁情况良好，100分；\n2）清洁情况一般，60~80分；\n3）清洁情况较差，0分；","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"换热芯体和冷凝器清洁情况是否良好？","ref_std":"1）换热芯体定期清洗，无明显结垢现象；\n2）冷凝器定期清洗，翅片清洁情况良好，无堵塞。","risk":"","level_def":"三级问题","weight":"","score_method":"1）清洁情况良好，100分；\n2）清洁情况一般，60~80分；\n3）清洁情况较差，0分；","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"AHU","content":"机柜冷热通道空闲机位是否有封堵？是否存在冷热风串通的地方？","ref_std":"1）现场查看各机柜，对于空闲机位需要安装盲板或采用其他封堵方式达到良好的冷热通道隔离，防止大气流串风现象；\n2）对于可调节的开孔活动地板，需要根据就近机柜服务器量适当调整活动地板开度。","risk":"","level_def":"三级问题","weight":"","score_method":"1）满足，100分；\n2）部分满足，50-90分；\n3）不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"支持区暖通","content":"厂房送排风机是否运行合理？","ref_std":"1）适度提高厂房设定环境温度，减少厂房进、排风机的开启数量和时间。\n2）在风压满足散热要求的前提下，采取多开低频（多台风机同时低转速运行）的方式开启厂房进、排风机，降低风机整体功耗。","risk":"","level_def":"三级问题","weight":"","score_method":"1）满足，100分；\n2）部分满足，50-90分；\n3）不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"支持区暖通","content":"电力方舱空调运行是否合理？","ref_std":"1）检查电力方舱结构密封性，对风管、线缆进出孔等缝隙进行封堵；\n2）电力方舱内夏季环境温度设定不低于26度。\n3）设定新风一体空调压缩机停机时，风机同步停机。\n4）适当放宽空调控制温度精度，避免压缩机频繁启停。","risk":"","level_def":"三级问题","weight":"","score_method":"1）满足，100分；\n2）部分满足，50-90分；\n3）不满足，1分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"加除湿","content":"加湿、除湿机湿度控制设定点是否合理？","ref_std":"1）除湿设定点不宜设定过低，避免除湿机长期处在运行状态，过度除湿。建议设定值在50~80%\n2）加湿机加湿设定点不宜过高，避免反复加湿除湿，建议启动点在25%~30%（客户托管机房对SLA有特殊需求的除外）","risk":"","level_def":"三级问题","weight":"","score_method":"1）设定合理，利于节能，100分；\n2）设定较合理，兼顾节能，60~80分；\n3）设定不合理，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"加除湿","content":"结构密闭性是否良好？","ref_std":"检查IT方舱、AHU气密性，对结构缝隙、穿线孔等可能导致漏风的地方进行封堵，避免引入室外湿负荷。","risk":"","level_def":"三级问题","weight":"","score_method":"1）结构封堵良好，无明显漏风，100分；\n2）存在部分漏风，但不显著，60~80分；\n3）漏风明显，0分。","eval_method":"现场查看及询问交流"},{"dim2":"3-暖通系统节能","dim2_weight":0.6,"dim3":"新风","content":"新风系统送风量是否可自动调节？","ref_std":"新风系统风量可手动或自动调节风量，避免风量过大，引入过多新风负荷","risk":"","level_def":"三级问题","weight":"","score_method":"1）满足，100分；\n2）不满足，0分。","eval_method":"现场查看及询问交流"},{"dim2":"4-配电系统节能","dim2_weight":0.1,"dim3":"模式及参数设置","content":"针对负荷较低的不间断电源系统节能措施，含UPS、HVDC","ref_std":"有制定相应的节能措施并实施，比如根据负载率启用HVDC的休眠模式","risk":"","level_def":"建议项","weight":"","score_method":"1）负荷较低，有采取节能措施，100分；\n2）负荷较低，但未采取节能措施，0分。","eval_method":"现场查看"},{"dim2":"4-配电系统节能","dim2_weight":0.1,"dim3":"模式及参数设置","content":"柴发机组缸套水加热装置的启停控制是否根据环境温度而定","ref_std":"柴发缸套加热采用节能措施，设置合理加热启停阈值、进排风口常闭设置（视具体机房而定）","risk":"","level_def":"建议项","weight":"","score_method":"1）有根据环境温度制定启停策略，100分；\n2）始终保持常开，0分。","eval_method":"现场查看及询问交流"},{"dim2":"4-配电系统节能","dim2_weight":0.1,"dim3":"模式及参数设置","content":"低压侧供电电压是否合理","ref_std":"低压侧电压若长期低于380V，将导致电流增加，线路损耗增加，建议电压保持在390V左右，兼顾效率、以及电压波动时的负载设备可靠运行","risk":"","level_def":"三级问题","weight":"","score_method":"1）合理，100分；\n2）不合理，0分。","eval_method":"现场查看及查询监控系统"},{"dim2":"4-配电系统节能","dim2_weight":0.1,"dim3":"模式及参数设置","content":"照明系统是否采用节能技术，日常是否运行于节能模式","ref_std":"按需常亮设置、声控设置、红外感应设置，照明灯采用LED","risk":"","level_def":"三级问题","weight":"","score_method":"1）照明系统为LED灯具，且采用了智能照明方式，或通过人工对照明系统开关进行有效管理，未进行常亮设置，100分；\n2）照明系统非LED灯具，但通过人工对照明系统开关进行有效管理，未运行于常亮模式，60分；\n3）照明系统为LED灯具，但未对开关进行有效管理，较多区域存在全部灯具常亮运行的情况，40分；\n4）照明系统未采用节能技术，且未对开关进行有效管理，0分。","eval_method":"现场查看及询问交流"}]}</script>
<script type="application/json" id="jRD">{"cat1":[],"cat2":[],"cat3":[],"cat4":[],"cat5":[]}</script>

<script>
var AD=JSON.parse(document.getElementById('jAD').textContent);
var RD=JSON.parse(document.getElementById('jRD').textContent);
var CATS=[
  {k:'cat1',s:'cat1',n:'配电系统可靠性',rk:'cat1',ic:'⚡'},
  {k:'cat2',s:'cat2',n:'暖通系统可靠性',rk:'cat2',ic:'❄️'},
  {k:'cat3',s:'cat3',n:'运维体系',rk:'cat3',ic:'🔧'},
  {k:'cat4',s:'cat4',n:'运维实施',rk:'cat4',ic:'📝'},
  {k:'cat5',s:'cat5',n:'节能管理',rk:'cat5',ic:'🌱'}
];
var LSK='dc_health_assessment_ahu';
var curTab='overview',curCat=null,sf='all';
var d2f=new Set(),d3f=new Set(),expC=new Set();
var phTgt=null,svTm=null;

function stripPhotos(items){var c={};for(var k in items){if(items.hasOwnProperty(k)){c[k]={};for(var f in items[k]){if(f!=='photos')c[k][f]=items[k][f]}}}return c}
function ld(){
  var raw=localStorage.getItem(LSK);
  var parsed=raw?JSON.parse(raw):{};
  // Clean up old photo data from localStorage (now in IndexedDB)
  var dirty=false;
  if(parsed.photos&&Object.keys(parsed.photos).length>0){delete parsed.photos;dirty=true}
  // Clean nested photos inside items (legacy data)
  if(parsed.items){for(var k in parsed.items){if(parsed.items[k]&&parsed.items[k].photos){delete parsed.items[k].photos;dirty=true}}}
  if(dirty){try{localStorage.setItem(LSK,JSON.stringify({info:parsed.info||{},items:stripPhotos(parsed.items||{})}))}catch(e){}}
  return{info:parsed.info||{},items:parsed.items||{},photos:{}};
}
function sv(){
  var toSave={info:D.info,items:stripPhotos(D.items)};
  try{localStorage.setItem(LSK,JSON.stringify(toSave))}catch(e){migrateCleanLS();try{localStorage.setItem(LSK,JSON.stringify(toSave))}catch(e2){showToast('❌ 存储空间不足')}}
  shSv();
}
function migrateCleanLS(){
  try{
    var raw=localStorage.getItem(LSK);
    if(!raw)return;
    var d=JSON.parse(raw);
    var dirty=false;
    if(d.photos){delete d.photos;dirty=true}
    if(d.items){for(var k in d.items){if(d.items[k]&&d.items[k].photos){delete d.items[k].photos;dirty=true}}}
    if(dirty){localStorage.setItem(LSK,JSON.stringify({info:d.info||{},items:stripPhotos(d.items||{})}));}
  }catch(e){}
}
function shSv(){var e=document.getElementById('savInd');e.classList.add('on');clearTimeout(svTm);svTm=setTimeout(function(){e.classList.remove('on')},1500)}
function asv(){sv()}

var toastTm=null;
function showToast(msg,dur){
  var t=document.getElementById('toast');
  if(!t)return;
  t.textContent=msg;t.classList.add('show');
  clearTimeout(toastTm);
  toastTm=setTimeout(function(){t.classList.remove('show');},dur||2500);
}

// KS3 cloud backup via DC Ops Platform
var CLOUD_APP_TYPE = 'ahu';
var CLOUD_APP_LABEL = 'AHU系统';
var CLOUD_BACKEND_URL = '/dc-ops-platform/api/backup';

function showCloudToast(msg,dur){
  var t=document.getElementById('cloudToast');if(!t)return;
  t.textContent=msg;t.classList.add('show');
  clearTimeout(t._timer);
  t._timer=setTimeout(function(){t.classList.remove('show');},dur||4000);
}

function cloudUpdateStatus(){
  var token=localStorage.getItem('dc_ops_cloud_token');
  var user=null;
  try{user=JSON.parse(localStorage.getItem('dc_ops_cloud_user')||'null');}catch(e){}
  var el=document.getElementById('cloudStatus');
  var logoutBtn=document.getElementById('cloudLogoutBtn');
  var loginBtn=document.getElementById('cloudLoginBtn');
  if(!el)return;
  if(token&&user){
    el.textContent='✅ 已登录: '+user.display_name;
    if(logoutBtn)logoutBtn.style.display='inline-block';
    if(loginBtn)loginBtn.textContent='登录';
  }else{
    el.textContent='❌ 未登录云备份';
    if(logoutBtn)logoutBtn.style.display='none';
    if(loginBtn)loginBtn.textContent='登录';
  }
}

function openCloudLogin(){
  document.getElementById('cloudLoginModal').classList.add('show');
  cloudUpdateStatus();
}
async function cloudLogin(){
  var username=document.getElementById('cloudUsername').value.trim();
  var password=document.getElementById('cloudPassword').value.trim();
  if(!username||!password){showCloudToast('❌ 请输入用户名和密码');return;}
  showCloudToast('🔐 登录中...');
  try{
    var resp=await fetch('/dc-ops-platform/api/auth/login',{
      method:'POST',
      headers:{'Content-Type':'application/json'},
      body:JSON.stringify({username:username,password:password})
    });
    var data=await resp.json();
    if(data.code===0&&data.data&&data.data.token){
      localStorage.setItem('dc_ops_cloud_token',data.data.token);
      localStorage.setItem('dc_ops_cloud_user',JSON.stringify(data.data.user||{display_name:username}));
      cloudUpdateStatus();
      showCloudToast('✅ 登录成功: '+(data.data.user?data.data.user.display_name:username));
      document.getElementById('cloudLoginModal').classList.remove('show');
    }else{
      showCloudToast('❌ '+((data&&data.message)||'登录失败'));
    }
  }catch(e){showCloudToast('❌ 网络错误:'+e.message);}
}

function cloudLogout(){
  localStorage.removeItem('dc_ops_cloud_token');
  localStorage.removeItem('dc_ops_cloud_user');
  cloudUpdateStatus();
  showCloudToast('✅ 已退出云备份登录');
}

async function uploadToKS3(blob,fileName,contentType,folderId){
 var token=localStorage.getItem('dc_ops_cloud_token');
 if(!token){showCloudToast('❌ 请先登录云备份');return null;}
 try{
   // Convert blob to base64 for server proxy upload (avoids CORS issues with direct KS3 PUT)
   var b64=await new Promise(function(resolve){
     var reader=new FileReader();
     reader.onloadend=function(){resolve(reader.result.split(',')[1]);};
     reader.readAsDataURL(blob);
   });
   var bodyObj={appType:CLOUD_APP_TYPE,fileName:fileName,contentType:contentType||blob.type||'application/octet-stream',data:b64};
   if(folderId)bodyObj.folder=folderId;
   var resp=await fetch(CLOUD_BACKEND_URL+'/upload',{
     method:'POST',
     headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
     body:JSON.stringify(bodyObj)
   });
   var data=await resp.json();
   if(data.code!==0){showCloudToast('❌ '+data.message);return null;}
   return data.data;
 }catch(e){showCloudToast('❌ 上传异常:'+e.message);return null;}
}
function dataURLtoBlob(dataurl){
  var parts=dataurl.split(','),mime=parts[0].match(/:(.*?);/)[1],
      bstr=atob(parts[1]),n=bstr.length,u8=new Uint8Array(n);
  while(n--) u8[n]=bstr.charCodeAt(n);
  return new Blob([u8],{type:mime});
}

async function cloudAutoUpload(b64,photoKey){
  if(localStorage.getItem('cloud_auto_upload')!=='true')return;
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token)return;
  try{
    var blob=dataURLtoBlob(b64);
    showCloudToast('☁️ 上传中...');
    var result=await uploadToKS3(blob,photoKey+'.jpg','image/jpeg');
    if(result)showCloudToast('✅ 已备份到云端');
  }catch(e){showCloudToast('❌ 备份异常:'+e.message);}
}

async function cloudBackup(){
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  var label=prompt('请输入备份名称（如：酒仙桥M8-AHU初评）：','');
  if(label===null)return;
  label=label.trim();
  showCloudToast('☁️ 正在备份数据...');
  try{
    var backupData={info:D.info,items:D.items,photos:{},_meta:{appType:CLOUD_APP_TYPE,version:'4.0',timestamp:Date.now(),dcName:D.info.dc_name||'未命名'}};
    // Collect photo metadata (keys only, actual photos uploaded separately)
    if(D.photos){
      Object.keys(D.photos).forEach(function(k){
        backupData.photos[k]=D.photos[k].length;
      });
    }
    var jsonStr=JSON.stringify(backupData);
    var d=new Date();
    var ds=d.getFullYear()+('0'+(d.getMonth()+1)).slice(-2)+('0'+d.getDate()).slice(-2)+('0'+d.getHours()).slice(-2)+('0'+d.getMinutes()).slice(-2);
    var baseName=D.info.dc_name||'未命名';
    var nameParts=baseName+'_'+ds;
    if(label)nameParts=nameParts+'_'+label;
    var fileName=encodeURIComponent(nameParts)+'.json';    var jsonBlob=new Blob([jsonStr],{type:'application/json'});
    var mainResult=await uploadToKS3(jsonBlob,fileName,'application/json');
    if(!mainResult){return;}
    var folderId=mainResult.folderId;
    // Upload each photo to KS3 - use same folderId so photos are in the same backup folder
    var photoCount=0;
    if(D.photos){
      var allKeys=Object.keys(D.photos);
      for(var ki=0;ki<allKeys.length;ki++){
        var pid=allKeys[ki];
        var phs=D.photos[pid]||[];
        for(var pi=0;pi<phs.length;pi++){
          if(phs[pi]&&phs[pi].indexOf('data:image')===0){
            var pBlob=dataURLtoBlob(phs[pi]);
            var pKey='photos/'+pid+'_'+pi+'.jpg';
            await uploadToKS3(pBlob,pKey,'image/jpeg',folderId);
            photoCount++;
            if(photoCount%5===0)showCloudToast('☁️ 上传照片 '+photoCount+'...');
          }
        }
      }
}
    showCloudToast('✅ 备份完成! 数据+照片('+photoCount+'张)');
  }catch(e){showCloudToast('❌ 备份失败:'+e.message);}
}

async function cloudRestore(){
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  showCloudToast('📋 获取备份列表...');
  try{
    var resp=await fetch(CLOUD_BACKEND_URL+'/list?appType='+CLOUD_APP_TYPE,{
      headers:{'Authorization':'Bearer '+token}
    });
    var data=await resp.json();
    if(data.code!==0){showCloudToast('❌ '+data.message);return;}
    var list=data.data&&data.data.backups?data.data.backups:[];
    var listEl=document.getElementById('cloudBackupList');
    var emptyEl=document.getElementById('cloudBackupEmpty');
    var titleEl=document.getElementById('cloudBackupListTitle');
    titleEl.textContent='📥 从云端恢复 ('+list.length+'个备份)';
    if(!list.length){
      listEl.innerHTML='';
      emptyEl.style.display='block';
    }else{
      emptyEl.style.display='none';
      _cloudBackupCache=list.filter(function(item){
        return item.keys.some(function(k){return k.endsWith('.json');});
      });
      renderCloudBackupFolders();
    }
    document.getElementById('cloudBackupListModal').classList.add('show');
  }catch(e){showCloudToast('❌ 获取列表失败:'+e.message);}
}

var _cloudBackupCache=[];
function renderCloudBackupFolders(){
  var listEl=document.getElementById('cloudBackupList');
  var titleEl=document.getElementById('cloudBackupListTitle');
  var emptyEl=document.getElementById('cloudBackupEmpty');
  if(!_cloudBackupCache.length){
    listEl.innerHTML='';
    emptyEl.style.display='block';
    return;
  }
  emptyEl.style.display='none';
  titleEl.textContent='📁 '+CLOUD_APP_LABEL+'备份 ('+_cloudBackupCache.length+'个)';
  var groups={};
  _cloudBackupCache.forEach(function(item){
    var o=item.owner||'未知';
    if(!groups[o])groups[o]={owner:o,backups:[],latest:0};
    groups[o].backups.push(item);
    if(item.timestamp>groups[o].latest)groups[o].latest=item.timestamp;
  });
  var groupList=Object.values(groups).sort(function(a,b){return b.latest-a.latest;});
  listEl.innerHTML=groupList.map(function(g){
    var t=new Date(g.latest);
    var tsStr=t.getFullYear()+'-'+('0'+(t.getMonth()+1)).slice(-2)+'-'+('0'+t.getDate()).slice(-2)+' '+('0'+t.getHours()).slice(-2)+':'+('0'+t.getMinutes()).slice(-2);
    var safeOwner=g.owner.replace(/'/g,"\\'");
    return '<div onclick="showCloudBackupFolder(\''+safeOwner+'\')" style="background:#f8fafc;border:1px solid #e2e8f0;border-radius:10px;padding:14px;margin-bottom:8px;cursor:pointer;transition:background .15s;display:flex;align-items:center;gap:10px" onmouseover="this.style.background=\'#eff6ff\'" onmouseout="this.style.background=\'#f8fafc\'"><span style="font-size:24px">📂</span><div style="flex:1"><div style="font-size:15px;font-weight:600;color:#1e293b">'+g.owner+'</div><div style="font-size:12px;color:#94a3b8">'+g.backups.length+'个备份 · 最近: '+tsStr+'</div></div><span style="font-size:18px;color:#94a3b8">›</span></div>';
  }).join('');
}
function showCloudBackupFolder(owner){
  var listEl=document.getElementById('cloudBackupList');
  var titleEl=document.getElementById('cloudBackupListTitle');
  var emptyEl=document.getElementById('cloudBackupEmpty');
  var backups=_cloudBackupCache.filter(function(item){return (item.owner||'未知')===owner;});
  titleEl.innerHTML='<span onclick="renderCloudBackupFolders()" style="cursor:pointer;color:#3b82f6">📁 返回</span> <span style="color:#94a3b8">›</span> '+owner+' ('+backups.length+'个)';
  if(!backups.length){
    listEl.innerHTML='';
    emptyEl.style.display='block';
    return;
  }
  emptyEl.style.display='none';
  listEl.innerHTML=backups.map(function(item){
    var jsonKey=item.keys.find(function(k){return k.endsWith('.json');});
    var rawName=jsonKey?jsonKey.split('/')[3]:'';
    if(rawName)rawName=decodeURIComponent(rawName).replace(/\.json$/,'');
    var parts=rawName?rawName.split('_'):[];
    var dcName=parts[0]||'未命名';
    var label=parts.length>=3?parts.slice(2).join('_'):'';
    var ts=item.timestamp||0;
    var t=new Date(ts);
    var tsStr=t.getFullYear()+'-'+('0'+(t.getMonth()+1)).slice(-2)+'-'+('0'+t.getDate()).slice(-2)+' '+('0'+t.getHours()).slice(-2)+':'+('0'+t.getMinutes()).slice(-2);
    var displayName=label?label:dcName;
    var delBtn=item.canDelete?'<button onclick="event.stopPropagation();deleteBackup(\''+item.folder+'\','+JSON.stringify(item.keys)+')" style="float:right;background:#ef4444;color:#fff;border:none;border-radius:6px;padding:4px 10px;font-size:12px;cursor:pointer">删除</button>':'';
    return '<div class="cloud-backup-item" onclick="doCloudRestore(\''+item.folder+'\')" style="background:#f8fafc;border:1px solid #e2e8f0;border-radius:10px;padding:12px 14px;margin-bottom:8px;cursor:pointer;transition:background .15s" onmouseover="this.style.background=\'#eff6ff\'" onmouseout="this.style.background=\'#f8fafc\'"><div class="cbi-info"><div class="cbi-name" style="font-size:15px;font-weight:600;color:#1e293b;margin-bottom:4px">'+displayName+delBtn+'</div><div style="display:flex;justify-content:space-between;align-items:center"><span class="cbi-time" style="font-size:12px;color:#94a3b8">'+tsStr+'</span><span class="cbi-size" style="font-size:12px;color:#64748b">'+dcName+' · '+item.fileCount+'个文件</span></div></div></div>';
  }).join('');
}

async function deleteBackup(folder,keys){
  if(!confirm('确定删除此备份？删除后不可恢复。'))return;
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  try{
    var resp=await fetch('/dc-ops-platform/api/backup/delete',{
      method:'POST',
      headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
      body:JSON.stringify({keys:keys})
    });
    var data=await resp.json();
    if(data.code===0){
      showCloudToast('✅ 已删除备份');
      cloudRestore();
    }else{
      showCloudToast('❌ '+(data.message||'删除失败'));
    }
  }catch(e){showCloudToast('❌ 删除失败:'+e.message);}
}

async function doCloudRestore(folder){
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  showCloudToast('📥 下载备份数据...');
  document.getElementById('cloudBackupListModal').classList.remove('show');
  try{
    // Find the backup by folder from list API
    var listResp=await fetch(CLOUD_BACKEND_URL+'/list?appType='+CLOUD_APP_TYPE,{
      headers:{'Authorization':'Bearer '+token}
    });
    var listData=await listResp.json();
    var backup=listData.data&&listData.data.backups?listData.data.backups.find(function(b){return b.folder===folder}):null;
    if(!backup){showCloudToast('❌ 备份不存在');return;}
    var dataKey=backup.keys.find(function(k){return k.endsWith('.json');});
    if(!dataKey){showCloudToast('❌ 备份数据文件不存在');return;}
    var downloadResp=await fetch(CLOUD_BACKEND_URL+'/download',{
      method:'POST',
      headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
      body:JSON.stringify({key:dataKey})
    });
    if(!downloadResp.ok){showCloudToast('❌ 下载失败');return;}
    var backupData=await downloadResp.json();
    if(backupData._meta&&backupData._meta.appType&&backupData._meta.appType!==CLOUD_APP_TYPE){
      var wrongType=backupData._meta.appType;
      var wrongLabel=wrongType==='water'?'水系统':wrongType==='site'?'选址勘察':'其他系统';
      showCloudToast('❌ 此备份属于'+wrongLabel+'，不能在'+CLOUD_APP_LABEL+'恢复');
      return;
    }
    showConfirm('📂 恢复云端数据','恢复将覆盖当前所有评估数据，确定继续吗？',function(){
      D.info=backupData.info||{};
      D.items=backupData.items||{};
      // Restore photos from backup (metadata only in JSON, actual photos need separate download)
      if(backupData.photos){
        D.photos={};
        // The backup JSON only has photo counts, we need to download actual photos
        var photoKeys=Object.keys(backupData.photos);
        var totalPhotos=0;
        photoKeys.forEach(function(k){totalPhotos+=backupData.photos[k];});
        if(totalPhotos>0){
          showCloudToast('📥 恢复照片 (0/'+totalPhotos+')...');
          restorePhotos(folder,photoKeys,backupData.photos);
        }else{
          D.photos={};
          sv();
          expC=new Set();d2f=new Set();d3f=new Set();
          renderOv();renderInfo();
          if(curCat)renderCat(curCat);
          showCloudToast('✅ 数据恢复成功(无照片)');
        }
      }else{
        D.photos=backupData.photos||{};
        sv();
        expC=new Set();d2f=new Set();d3f=new Set();
        renderOv();renderInfo();
        if(curCat)renderCat(curCat);
        showCloudToast('✅ 数据恢复成功');
      }
    });
  }catch(e){showCloudToast('❌ 恢复失败:'+e.message);}
}

async function restorePhotos(folder,photoKeys,photoCounts){
  var token=localStorage.getItem('dc_ops_cloud_token');
  var restored=0;
  var totalPhotos=0;
  photoKeys.forEach(function(k){totalPhotos+=photoCounts[k];});
  D.photos={};
  // We need to find photo keys from the backup's keys list
  // First get the backup's keys again
  var listResp=await fetch(CLOUD_BACKEND_URL+'/list?appType='+CLOUD_APP_TYPE,{
    headers:{'Authorization':'Bearer '+token}
  });
  var listData=await listResp.json();
  var backup=listData.data&&listData.data.backups?listData.data.backups.find(function(b){return b.folder===folder}):null;
  var photoKeyList=backup?backup.keys.filter(function(k){return k.endsWith('.jpg')}):[];
  for(var ki=0;ki<photoKeys.length;ki++){
    var pid=photoKeys[ki];
    var count=photoCounts[pid];
    D.photos[pid]=[];
    for(var pi=0;pi<count;pi++){
      try{
        // Find the matching photo key from backup keys
        var matchKey=photoKeyList.find(function(k){return k.indexOf('/'+pid+'_'+pi+'.jpg')!==-1;});
        if(!matchKey)matchKey=pid+'_'+pi+'.jpg'; // fallback
        var resp=await fetch(CLOUD_BACKEND_URL+'/download',{
          method:'POST',
          headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
          body:JSON.stringify({key:matchKey})
        });
        if(resp.ok){
          var imgBlob=await resp.blob();
          var reader=new FileReader();
          var b64=await new Promise(function(resolve){
            reader.onload=function(){resolve(reader.result);};
            reader.readAsDataURL(imgBlob);
          });
          D.photos[pid].push(b64);
          savePhotoDB(pid+'_'+pi,b64);
        }
      }catch(e){console.error('Photo restore failed:',pid,pi,e.message);}
      restored++;
      if(restored%5===0||restored===totalPhotos)showCloudToast('📥 恢复照片 ('+restored+'/'+totalPhotos+')...');
    }
  }
  sv();
  expC=new Set();d2f=new Set();d3f=new Set();
  renderOv();renderInfo();
  if(curCat)renderCat(curCat);
  showCloudToast('✅ 数据+照片恢复完成('+restored+'张)');
}

async function cloudShareLink(){
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  showCloudToast('🔗 生成分享链接...');
  try{
    // Get latest backup list
    var listResp=await fetch(CLOUD_BACKEND_URL+'/list?appType='+CLOUD_APP_TYPE,{
      headers:{'Authorization':'Bearer '+token}
    });
    var listData=await listResp.json();
    var backups=listData.data&&listData.data.backups?listData.data.backups:[];
    if(!backups.length){
      // No backup yet, do backup first
      showCloudToast('☁️ 先备份数据...');
      await cloudBackup();
      var listResp2=await fetch(CLOUD_BACKEND_URL+'/list?appType='+CLOUD_APP_TYPE,{
        headers:{'Authorization':'Bearer '+token}
      });
      var listData2=await listResp2.json();
      backups=listData2.data&&listData2.data.backups?listData2.data.backups:[];
    }
    if(!backups.length){showCloudToast('❌ 无可用备份');return;}
    // Find the latest backup's json key
    var latest=backups[0]; // sorted desc by timestamp
    var dataKey=latest.keys.find(function(k){return k.endsWith('.json');});
    if(!dataKey){showCloudToast('❌ 备份数据文件不存在');return;}
    // Get presigned download URL (7-day valid) as share link
    var dlResp=await fetch(CLOUD_BACKEND_URL+'/download-url',{
      method:'POST',
      headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
      body:JSON.stringify({key:dataKey})
    });
    var dlData=await dlResp.json();
    if(dlData.code!==0){showCloudToast('❌ '+dlData.message);return;}
    document.getElementById('cloudShareUrl').value=dlData.data.downloadUrl;
    document.getElementById('cloudShareModal').classList.add('show');
    showCloudToast('✅ 分享链接已生成(7天有效)');
  }catch(e){showCloudToast('❌ 生成失败:'+e.message);}
}

function copyShareUrl(){
  var input=document.getElementById('cloudShareUrl');
  input.select();
  if(navigator.clipboard){
    navigator.clipboard.writeText(input.value).then(function(){showCloudToast('✅ 已复制到剪贴板');});
  }else{
    document.execCommand('copy');
    showCloudToast('✅ 已复制到剪贴板');
  }
}

var D=ld();

// ============ AUTH Module (Simplified: uses dc_ops_token only, no local password storage) ============
var AUTH={
    APP_TITLE:'AHU健康度评估',
    userName:null,

    _enterApp:function(){
        document.getElementById('authScreen').classList.add('hidden');
        var menuAuthMgmt=document.getElementById('menuAuthMgmt');
        var menuChangePwd=document.getElementById('menuChangePwd');
        if(menuAuthMgmt)menuAuthMgmt.style.display='none';
        if(menuChangePwd)menuChangePwd.style.display='none';
        var menuLogout=document.getElementById('menuLogout');
        if(menuLogout)menuLogout.style.display='';
        var menuLogoutBtn=document.getElementById('menuLogout');
        if(menuLogoutBtn){
            menuLogoutBtn.onclick=function(){closeHdrMenu();AUTH.doLogout();};
        }
        loadAllPhotosDB(function(ph){
            D.photos=ph||{};
            init();
        });
    },

    doLogout:function(){
        localStorage.removeItem('dc_ops_cloud_token');
        localStorage.removeItem('dc_ops_cloud_user');
        localStorage.removeItem('dc_ops_cloud_auth_source');
        window.location.reload();
    },

    _showNoTokenScreen:function(){
        document.getElementById('authScreen').classList.remove('hidden');
        var card=document.querySelector('#authScreen .auth-card');
        if(card){
            card.innerHTML='<div style="text-align:center;padding:40px 20px"><div style="font-size:48px;margin-bottom:16px">🔒</div><h3 style="margin:0 0 8px;color:var(--text)">请从DC运维终端进入</h3><p style="color:var(--text2);font-size:13px;margin:0 0 24px">本应用需从DC运维终端跳转访问</p><a href="/dc-ops-platform/" style="display:inline-block;padding:10px 24px;background:var(--primary);color:#fff;border-radius:8px;text-decoration:none;font-size:14px">返回DC运维终端</a></div>';
        }
    },

    startAuthFlow:function(){
        var self=this;
        // Security: Clean up any old local auth data from previous versions
        try{
            localStorage.removeItem('auth_main_permissions');
            localStorage.removeItem('auth_main_admin_pwd');
            localStorage.removeItem('auth_main_user_pwd');
            localStorage.removeItem('auth_main_session');
            localStorage.removeItem('auth_main_user_name');
        }catch(e){}

        var dcToken=localStorage.getItem('dc_ops_token')||localStorage.getItem('dc_ops_cloud_token')||new URLSearchParams(window.location.search).get('token');
        if(dcToken){
            localStorage.setItem('dc_ops_cloud_token',dcToken);
            localStorage.setItem('dc_ops_cloud_auth_source','dc_ops');
            if(window.history&&window.history.replaceState){
                var cleanUrl=window.location.pathname+window.location.hash;
                window.history.replaceState({},'',cleanUrl);
            }
            var savedUser=null;
            try{savedUser=JSON.parse(localStorage.getItem('dc_ops_cloud_user'));}catch(e){}
            self.userName=(savedUser&&savedUser.display_name)||'运维用户';
            self._enterApp();
            try{cloudUpdateStatus();}catch(e){}
            fetch((window.location.origin||'')+'/dc-ops-platform/api/auth/me',{
                headers:{'Authorization':'Bearer '+dcToken}
            }).then(function(r){return r.json();}).then(function(d){
                if(d.code===0&&d.data){
                    localStorage.setItem('dc_ops_cloud_user',JSON.stringify(d.data));
                    self.userName=d.data.display_name||d.data.username||'运维用户';
                }
            }).catch(function(){});
            return;
        }
        /* PWA 独立部署：无主系统 token 时直接进入 */
        self.userName='移动端用户';
        self._enterApp();
        return;
    }
};

AUTH.startAuthFlow();

function iid(ck,i){return ck+'_'+i}
function gci(ck){var c=CATS.find(function(x){return x.k===ck});return c?(AD[c.s]||[]):[]}

function findRef(ck,item){
  var c=CATS.find(function(x){return x.k===ck});if(!c)return null;
  var refs=RD[c.rk]||[];
  var d2s=item.dim2.replace(/^\d+-/,'');
  var best=null;
  for(var i=0;i<refs.length;i++){
    if(refs[i].category===d2s){
      var ic=(item.content||'').replace(/\s/g,'').substring(0,8);
      var rc=(refs[i].problem||'').replace(/\s/g,'');
      if(rc.indexOf(ic)>=0||ic.indexOf(rc.substring(0,8))>=0){best=refs[i];break}
      if(!best)best=refs[i];
    }
  }
  return best;
}

function isFill(id){var d=D.items[id];if(!d)return false;return!!(d.status&&d.status.trim())||!!(d.risk&&d.risk.trim())||!!(d.suggestion&&d.suggestion.trim())||(d.score!==undefined&&d.score!==null&&d.score!=='')||(d.level&&d.level!=='')||(d.isProblem&&d.isProblem!=='')||(D.photos[id]&&D.photos[id].length>0)}

function psm(sm){
  if(!sm)return{t:'n',o:[]};
  var opts=[],m;
  // Strategy: find all "N分" patterns, then work backwards to find the option text
  var parts=sm.split(/(?=\d+[）\)])/);
  for(var i=0;i<parts.length;i++){
    var p=parts[i];
    var scM=p.match(/(\d+)\s*分/);
    if(scM){
      var sc=parseInt(scM[1]);
      var si=p.indexOf(scM[0]);
      // text is between the option marker and the score
      var txt=p.substring(0,si).replace(/^\d+[）\)]\s*/,'').replace(/[，；,\s]+$/,'').trim();
      if(txt)opts.push({text:txt,score:sc});
    }
  }
  if(opts.length>=2)return{t:'r',o:opts};
  return{t:'n',o:[]};
}

function eH(s){return(s||'').replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;')}
function eA(s){return(s||'').replace(/&/g,'&amp;').replace(/'/g,'&#39;').replace(/"/g,'&quot;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/\\/g,'&#92;')}
function eO(s){return(s||'').replace(/\\/g,'\\\\').replace(/'/g,"\\'").replace(/"/g,'\\"').replace(/\n/g,'\\n')}

var photoDB=null;
function openPhotoDB(cb){
  if(photoDB){cb(photoDB);return;}
  var req=indexedDB.open('dc_health_ahu_photos',1);
  req.onupgradeneeded=function(e){e.target.result.createObjectStore('photos',{keyPath:'key'});};
  req.onsuccess=function(e){photoDB=e.target.result;cb(photoDB);};
  req.onerror=function(){cb(null);};
}
function savePhotoDB(key,data,cb){
  openPhotoDB(function(db){
    if(!db){cb&&cb(false);return;}
    var tx=db.transaction('photos','readwrite');
    tx.objectStore('photos').put({key:key,data:data});
    tx.oncomplete=function(){cb&&cb(true);};
    tx.onerror=function(){cb&&cb(false);};
  });
}
function loadAllPhotosDB(cb){
  openPhotoDB(function(db){
    if(!db){cb({});return;}
    var tx=db.transaction('photos','readonly');
    var req=tx.objectStore('photos').getAll();
    req.onsuccess=function(){
      var ph={};
      req.result.forEach(function(r){
        var last=r.key.lastIndexOf('_');
        var id=r.key.substring(0,last);
        var idx=parseInt(r.key.substring(last+1));
        if(!ph[id])ph[id]=[];
        ph[id][idx]=r.data;
      });
      cb(ph);
    };
    req.onerror=function(){cb({});};
  });
}
function deletePhotoDB(key,cb){
  openPhotoDB(function(db){
    if(!db){cb&&cb();return;}
    var tx=db.transaction('photos','readwrite');
    tx.objectStore('photos').delete(key);
    tx.oncomplete=tx.onerror=function(){cb&&cb();};
  });
}

// Photo
function compPh(f,mw,cb){
  var url=URL.createObjectURL(f);
  var img=new Image();
  img.onload=function(){
    var w=img.width,h=img.height;
    if(w>mw){h=Math.round(h*mw/w);w=mw}
    var c=document.createElement('canvas');c.width=w;c.height=h;
    c.getContext('2d').drawImage(img,0,0,w,h);
    URL.revokeObjectURL(url);
    cb(c.toDataURL('image/jpeg',.9));
  };
  img.onerror=function(){
    URL.revokeObjectURL(url);
    var r=new FileReader();
    r.onload=function(e){cb(e.target.result)};
    r.readAsDataURL(f);
  };
  img.src=url;
}function trigPh(ck,i){phTgt=iid(ck,i);document.getElementById('phIn').click()}
function onPhoto(e){
  var f=e.target.files[0]; e.target.value=''; if(!f)return;
  compPh(f,1600,function(du){
    var id=phTgt;
    if(!D.photos[id])D.photos[id]=[];
    if(D.photos[id].length>=10){showToast('⚠️ 每项最多上传10张照片');return}
    var idx=D.photos[id].length;
    D.photos[id].push(du);
    savePhotoDB(id+'_'+idx,du);
    var c=CATS.find(function(x){return id.startsWith(x.k+'_')});
    var cn=c?c.n:'';
    var it=gci(id.split('_')[0])[parseInt(id.split('_')[1])];
    cloudAutoUpload(du,id+'_'+idx);
    if(!D.items[id])D.items[id]={};
    asv();renderItems();
  });
}
function rmPh(ck,i,pi){
  var id=iid(ck,i);
  if(D.photos[id]){D.photos[id].splice(pi,1);if(!D.photos[id].length)delete D.photos[id]}
  openPhotoDB(function(db){
    if(!db){asv();renderItems();return;}
    var tx=db.transaction('photos','readwrite');
    var store=tx.objectStore('photos');
    var delReq=store.delete(IDBKeyRange.lowerBound(id+'_0'),IDBKeyRange.upperBound(id+'_9',true));
    delReq.onsuccess=function(){
      if(D.photos[id]){
        D.photos[id].forEach(function(p,idx){
          store.put({key:id+'_'+idx,data:p});
        });
      }
    };
    tx.oncomplete=tx.onerror=function(){asv();renderItems();};
  });
}
function viewPh(s){document.getElementById('pvImg').src=s;document.getElementById('pview').classList.add('sh')}
function closePV(){document.getElementById('pview').classList.remove('sh')}

// Overview
function renderOv(){
  var tot=0,tf=0,ch='';
  CATS.forEach(function(c){
    var its=gci(c.k),fl=0;
    its.forEach(function(it,i){var id=iid(c.k,i);tot++;if(isFill(id))fl++});
    tf+=fl;
    var pct=its.length?Math.round(fl/its.length*100):0;
    ch+='<div class="ov-c" onclick="swTab(\''+c.k+'\')"><div class="ov-c-t"><span>'+c.ic+' '+c.n+'</span><span style="font-size:14px;color:var(--pri);font-weight:600">'+pct+'%</span></div><div class="ov-c-s"><span>共'+its.length+'项</span><span>已填'+fl+'项</span><span>未填'+(its.length-fl)+'项</span></div><div class="ov-pg"><div class="ov-pb" style="width:'+pct+'%"></div></div></div>';
  });
  var tp=tot?Math.round(tf/tot*100):0;
  document.getElementById('totPct').textContent=tp+'%';
  document.getElementById('totDet').textContent=tf+' / '+tot+' 项已填写';
  document.getElementById('ovCards').innerHTML=ch;
}

// Info form
function renderInfo(){
  var fs=[
    {k:'dc_name',l:'数据中心名称',t:'text',p:'请输入数据中心名称'},
    {k:'dc_mod',l:'模组名称',t:'text',p:'请输入模组名称'},
    {k:'dc_op',l:'运营商',t:'text',p:'请输入运营商'},
    {k:'dc_team',l:'运维团队',t:'text',p:'请输入运维团队'},
    {k:'dc_pre',l:'是否提前提供资料',t:'radio',os:['是，资料齐全','是，部分提供','否']},
    {k:'dc_epw',l:'外市电容量',t:'text',p:'请输入外市电容量'},
    {k:'dc_sarch',l:'供电架构',t:'text',p:'请输入供电架构'},
    {k:'dc_cload',l:'当前负载率',t:'text',p:'请输入当前负载率'},
    {k:'dc_coolarch',l:'制冷架构',t:'text',p:'请输入制冷架构'},
    {k:'dc_evp',l:'配电专业评估人员',t:'text',p:'请输入配电专业评估人员'},
    {k:'dc_evdt',l:'配电评估日期',t:'date',p:''},
    {k:'dc_hvp',l:'暖通专业评估人员',t:'text',p:'请输入暖通专业评估人员'},
    {k:'dc_hvdt',l:'暖通评估日期',t:'date',p:''}
  ];
  var h='<h2 style="font-size:18px;font-weight:600;margin-bottom:16px;color:var(--g800)">📋 机房健康度评估基础信息(AHU)</h2>';
  fs.forEach(function(f){
    var v=D.info[f.k]||'';
    if(f.t==='radio'){
      h+='<div class="fg"><div class="fl2">'+f.l+'</div>';
      h+='<div class="ipg">';
      f.os.forEach(function(o){
        h+='<label class="ipl'+(v===o?' sel':'')+'" onclick="uInfo(\''+f.k+'\',\''+eO(o)+'\')"><input type="radio" name="ri_'+f.k+'" value="'+eA(o)+'"'+(v===o?' checked':'')+'>'+eH(o)+'</label>';
      });
      h+='</div></div>';
    }else{
      h+='<div class="inf-f"><label>'+f.l+'</label><input type="'+f.t+'" placeholder="'+f.p+'" value="'+eA(v)+'" oninput="uInfo(\''+f.k+'\',this.value)"></div>';
    }
  });
  document.getElementById('infoF').innerHTML=h;
}
function uInfo(k,v){D.info[k]=v;asv();if(k==='dc_pre')renderInfo()}

// Category page
function renderCat(ck){
  curCat=ck;
  var c=CATS.find(function(x){return x.k===ck});
  var its=gci(ck);
  document.getElementById('catT').textContent=c.ic+' '+c.n;
  document.getElementById('catC').textContent=its.length+'项';

  var d2s=[],d2d3={};
  its.forEach(function(it){
    if(d2s.indexOf(it.dim2)<0)d2s.push(it.dim2);
    var d3=it.dim3.trim().replace(/\n/g,'');
    if(!d2d3[it.dim2])d2d3[it.dim2]=[];
    if(d2d3[it.dim2].indexOf(d3)<0)d2d3[it.dim2].push(d3);
  });

  var h2='';d2s.forEach(function(d){h2+='<span class="fch'+(d2f.has(d)?' on':'')+'" onclick="tgD2(this,\''+eO(d)+'\')">'+eH(d)+'</span>'});
  document.getElementById('d2c').innerHTML=h2;

  var h3='',hasD2=d2f.size>0;
  if(hasD2){
    d2f.forEach(function(d2){
      var d3s=d2d3[d2];
      if(!d3s)return;
      d3s.forEach(function(d3){
        h3+='<span class="fch'+(d3f.has(d3)?' on':'')+'" onclick="tgD3(this,\''+eO(d3)+'\')">'+eH(d3)+'</span>';
      });
    });
  }
  document.getElementById('d3c').innerHTML=h3;
  document.getElementById('d3wrap').style.display=hasD2?'':'none';

  renderItems();
}

function renderItems(){
  if(!curCat)return;
  var its=gci(curCat);
  var kw=(document.getElementById('sInput').value||'').trim().toLowerCase();
  var c=CATS.find(function(x){return x.k===curCat});

  var flt=its.map(function(it,i){return Object.assign({},it,{_i:i})});
  if(d2f.size>0)flt=flt.filter(function(it){return d2f.has(it.dim2)});
  if(d3f.size>0)flt=flt.filter(function(it){return d3f.has(it.dim3.trim().replace(/\n/g,''))});
  if(kw)flt=flt.filter(function(it){return it.content.toLowerCase().indexOf(kw)>=0||it.dim2.toLowerCase().indexOf(kw)>=0||it.dim3.toLowerCase().indexOf(kw)>=0||(it.ref_std||'').toLowerCase().indexOf(kw)>=0||(it.risk||'').toLowerCase().indexOf(kw)>=0});
  if(sf==='filled')flt=flt.filter(function(it){return isFill(iid(curCat,it._i))});
  else if(sf==='unfilled')flt=flt.filter(function(it){return!isFill(iid(curCat,it._i))});

  document.getElementById('catC').textContent=flt.length+'/'+its.length+'项';

  if(!flt.length){document.getElementById('itCon').innerHTML='<div class="es"><p>没有匹配的评估项</p></div>';return}

  var h='';
  flt.forEach(function(it){
    var id=iid(curCat,it._i);
    var d=D.items[id]||{};
    var ph=D.photos[id]||[];
    var fi=isFill(id);
    var si=psm(it.score_method);
    var ex=expC.has(id);
    var ref=findRef(curCat,it);

    // Determine default level
    var defLvl=it.level_def||'';
    var selLvl=d.level!==undefined?d.level:(defLvl&&['一级问题','二级问题','三级问题','建议项'].indexOf(defLvl)>=0?defLvl:'');

    h+='<div class="it'+(ex?' ex':'')+'" id="c_'+id+'">';
    h+='<div class="ih" onclick="tgCard(\''+id+'\')">';
    h+='<div class="in'+(fi?' fi':'')+'">'+(it._i+1)+'</div>';
    h+='<div class="ib"><div class="id"><span>'+eH(it.dim2)+'</span><span>'+eH(it.dim3.trim().replace(/\n/g,''))+'</span></div>';
    h+='<div class="icb">'+eH(it.content)+'</div></div>';
    h+='<span class="ia">▶</span></div>';
    h+='<div class="ibd">';

    // Full content
    h+='<div class="ifc">'+eH(it.content)+'</div>';

    // Collapsible: reference standard
    h+='<div class="ct" onclick="tgCl(this)"><span class="ar">▶</span> 参考标准</div>';
    h+='<div class="cc">'+eH(it.ref_std||'无')+'</div>';

    // Collapsible: original risk
    h+='<div class="ct" onclick="tgCl(this)"><span class="ar">▶</span> 原始风险描述</div>';
    h+='<div class="cc">'+eH(it.risk||'无')+'</div>';

    // Collapsible: score method
    h+='<div class="ct" onclick="tgCl(this)"><span class="ar">▶</span> 评分方法</div>';
    h+='<div class="cc">'+eH(it.score_method||'无')+'</div>';

    // Assessment status
    h+='<div class="fg"><div class="fl2">📝 评估现状</div>';
    h+='<textarea class="fi2" placeholder="请输入评估现状..." oninput="uIt(\''+id+'\',\'status\',this.value)">'+eH(d.status||'')+'</textarea></div>';

    // Is problem?
    var isP=d.isProblem||'是';
    h+='<div class="fg"><div class="fl2">❓ 是否作为问题</div>';
    h+='<div class="ipg">';
    h+='<label class="ipl'+(isP==='是'?' sel':'')+'" onclick="uIt(\''+id+'\',\'isProblem\',\'是\')"><input type="radio" name="ip_'+id+'" value="是"'+(isP==='是'?' checked':'')+'>是</label>';
    h+='<label class="ipl'+(isP==='否'?' sel':'')+'" onclick="uIt(\''+id+'\',\'isProblem\',\'否\')"><input type="radio" name="ip_'+id+'" value="否"'+(isP==='否'?' checked':'')+'>否</label>';
    h+='</div></div>';

    // Photo
    h+='<div class="ps"><div class="fl2">📷 现场照片</div>';
    h+='<button class="pub" onclick="trigPh(\''+curCat+'\','+it._i+')">📷 拍照/选择照片</button>';
    h+='<div class="pt">';
    ph.forEach(function(p,pi){
      h+='<div class="prm"><img class="pth" src="'+p+'" onclick="viewPh(this.src)"><button class="prb" onclick="event.stopPropagation();rmPh(\''+curCat+'\','+it._i+','+pi+')">✕</button></div>';
    });
    h+='</div></div>';

    // Scoring
    h+='<div class="ss"><div class="fl2">📊 评分</div>';
    if(si.t==='r'){
      h+='<div class="sr">';
      si.o.forEach(function(op){
        var sel=d.score==op.score;
        var opTxt=op.text.length>18?op.text.substring(0,18)+'...':op.text;
        h+='<label class="srl'+(sel?' sel':'')+'" onclick="uIt(\''+id+'\',\'score\','+op.score+')">';
        h+='<input type="radio" name="sc_'+id+'" value="'+op.score+'"'+(sel?' checked':'')+'>';
        h+=op.score+'分 '+eH(opTxt)+'</label>';
      });
      h+='</div>';
    }else{
      h+='<input class="sni" type="number" min="0" max="100" placeholder="0-100分" value="'+(d.score!==undefined&&d.score!==null?d.score:'')+'" oninput="uIt(\''+id+'\',\'score\',parseInt(this.value)||0)">';
    }
    h+='</div>';

    // Problem level
    h+='<div class="fg"><div class="fl2">⚠️ 问题等级</div>';
    h+='<select class="ls" onchange="uIt(\''+id+'\',\'level\',this.value)">';
    h+='<option value="">请选择</option>';
    h+='<option value="一级问题"'+(selLvl==='一级问题'?' selected':'')+'>一级问题</option>';
    h+='<option value="二级问题"'+(selLvl==='二级问题'?' selected':'')+'>二级问题</option>';
    h+='<option value="三级问题"'+(selLvl==='三级问题'?' selected':'')+'>三级问题</option>';
    h+='<option value="建议项"'+(selLvl==='建议项'?' selected':'')+'>建议项</option>';
    h+='</select>';
    if(defLvl&&defLvl!=='不计入问题')h+='<div style="font-size:11px;color:var(--g400);margin-top:2px;">默认：'+eH(defLvl)+'</div>';
    h+='</div>';

    // Risk description
    h+='<div class="fg"><div class="fl2">🔴 风险描述</div><div class="fwb">';
    h+='<textarea class="fi2" placeholder="请输入风险描述..." oninput="uIt(\''+id+'\',\'risk\',this.value)">'+eH(d.risk||'')+'</textarea>';
    h+='<button class="fb2" onclick="fRisk(\''+id+'\',\''+curCat+'\','+it._i+')">一键带入</button></div></div>';

    // Suggestion
    h+='<div class="fg"><div class="fl2">💡 措施建议</div><div class="fwb">';
    h+='<textarea class="fi2" placeholder="请输入措施建议..." oninput="uIt(\''+id+'\',\'suggestion\',this.value)">'+eH(d.suggestion||'')+'</textarea>';
    h+='<button class="fb2" onclick="fSug(\''+id+'\',\''+curCat+'\','+it._i+')">一键带入</button></div></div>';

    h+='</div></div>';
  });
  document.getElementById('itCon').innerHTML=h;
}

function tgCard(id){var c=document.getElementById('c_'+id);if(!c)return;if(expC.has(id)){expC.delete(id);c.classList.remove('ex')}else{expC.add(id);c.classList.add('ex')}}
function tgCl(el){el.classList.toggle('op');el.nextElementSibling.classList.toggle('op')}

function tgD2(el,v){
  if(d2f.has(v)){
    d2f.delete(v);el.classList.remove('on');
    var its=gci(curCat);var d2d3={};
      its.forEach(function(it){var d3=it.dim3.trim().replace(/\n/g,'');if(!d2d3[it.dim2])d2d3[it.dim2]=[];if(d2d3[it.dim2].indexOf(d3)<0)d2d3[it.dim2].push(d3)});
      if(d2d3[v])d2d3[v].forEach(function(d3){d3f.delete(d3)});  }else{d2f.add(v);el.classList.add('on')}
  renderCat(curCat);
}
function tgD3(el,v){if(d3f.has(v)){d3f.delete(v);el.classList.remove('on')}else{d3f.add(v);el.classList.add('on')}renderItems()}
function setSF(f,el){sf=f;document.querySelectorAll('.sb').forEach(function(b){b.classList.remove('on')});el.classList.add('on');renderItems()}
function doFilter(){renderItems()}

function uIt(id,f,v){if(!D.items[id])D.items[id]={};D.items[id][f]=v;asv();if(f==='isProblem')renderItems()}

function fRisk(id,ck,i){
  var its=gci(ck),it=its[i];
  if(!D.items[id])D.items[id]={};
  // 优先取评估表原始风险描述，再取参考清单风险
  D.items[id].risk=it.risk||'';
  if(!D.items[id].risk){var ref=findRef(ck,it);if(ref&&ref.risk)D.items[id].risk=ref.risk}
  asv();expC.add(id);renderItems();
}

function fSug(id,ck,i){
  var its=gci(ck),it=its[i];
  if(!D.items[id])D.items[id]={};
  // 优先取评估表参考标准，再取参考清单建议
  D.items[id].suggestion=it.ref_std||'';
  if(!D.items[id].suggestion){var ref=findRef(ck,it);if(ref&&ref.suggestion)D.items[id].suggestion=ref.suggestion}
  asv();expC.add(id);renderItems();
}

function swTab(t,el){
  curTab=t;
  document.querySelectorAll('.ti').forEach(function(x){x.classList.remove('on')});
  if(el)el.classList.add('on');
  else{var f=document.querySelector('.ti[data-t="'+t+'"]');if(f)f.classList.add('on')}

  document.getElementById('pgOv').style.display=t==='overview'?'block':'none';
  document.getElementById('pgCat').style.display=t.startsWith('cat')?'block':'none';
  document.getElementById('pgInfo').style.display=t==='info'?'block':'none';

  document.getElementById('bkBtn').style.display=t!=='overview'?'block':'none';

  if(t==='overview'){document.getElementById('hdrT').textContent='机房健康度评估(AHU)';renderOv()}
  else if(t==='info'){document.getElementById('hdrT').textContent='📋 机房信息'}
  else if(t.startsWith('cat')){
    var c=CATS.find(function(x){return x.k===t});
    document.getElementById('hdrT').textContent=c.ic+' '+c.n;
    d2f.clear();d3f.clear();sf='all';
    document.getElementById('sInput').value='';
    expC.clear();
    renderCat(t);
  }
  window.scrollTo(0,0);
}
function goBack(){swTab('overview')}

function clearAll(){
  if(!confirm('确定要清空所有评估数据吗？\n此操作不可恢复，建议先导出备份！'))return;
  D={info:{},items:{},photos:{}};
  try{localStorage.removeItem(LSK)}catch(e){}
  expC=new Set();d2f=new Set();d3f=new Set();
  renderOv();renderInfo();
  if(curCat)renderCat(curCat);
  shSv();
  alert('已清空所有评估数据');
}

function exportXlsx(){
  var wb=new ExcelJS.Workbook();
  // Sheet 1: 机房信息
  var ws0=wb.addWorksheet('机房信息');
  var infoFields=[
    {k:'dc_name',l:'数据中心名称'},{k:'dc_mod',l:'模组名称'},{k:'dc_op',l:'运营商'},
    {k:'dc_team',l:'运维团队'},{k:'dc_pre',l:'是否提前提供资料'},{k:'dc_epw',l:'外市电容量'},
    {k:'dc_sarch',l:'供电架构'},{k:'dc_cload',l:'当前负载率'},
    {k:'dc_coolarch',l:'制冷架构'},
    {k:'dc_evp',l:'配电专业评估人员'},{k:'dc_evdt',l:'配电评估日期'},
    {k:'dc_hvp',l:'暖通专业评估人员'},{k:'dc_hvdt',l:'暖通评估日期'}
  ];
  ws0.columns=[{header:'项目',width:18},{header:'内容',width:40}];
  ws0.getRow(1).font={bold:true,size:11};
  ws0.getRow(1).alignment={vertical:'middle',horizontal:'center'};
  infoFields.forEach(function(f){
    var row=ws0.addRow([f.l, D.info[f.k]||'']);
    row.alignment={vertical:'middle',wrapText:true};
  });
  // Sheet 2: 问题汇总
  var ws1=wb.addWorksheet('问题汇总');
  var cols1=['序号','一级维度类别','问题or建议项描述','引用来源','风险or影响','等级分类','措施建议','处理措施','是否可以解决','评估状态','问题处理进展','预期完成时间','挂起或关闭时间'];
  ws1.columns=cols1.map(function(c){return{header:c,width:c==='序号'?6:c==='一级维度类别'||c==='引用来源'||c==='等级分类'?14:c==='措施建议'||c==='风险or影响'||c==='问题or建议项描述'?36:16}});
  ws1.getRow(1).font={bold:true,size:11};
  ws1.getRow(1).alignment={vertical:'middle',horizontal:'center',wrapText:true};
  var seq1=1;
  CATS.forEach(function(c){
    var its=gci(c.k);
    its.forEach(function(it,i){
      var id=iid(c.k,i),d=D.items[id];
      if(!d||!isFill(id)||d.isProblem==='否')return;
      var lv=d.level||(it.level_def&&["一级问题","二级问题","三级问题","建议项"].indexOf(it.level_def)>=0?it.level_def:'');
      var ph=D.photos[id]||[];
      var row=ws1.addRow([seq1++,c.n,(it.content||'')+(d.status?'\n'+d.status:''),ph.length>0?'见附图':'现场查看或询问',d.risk||'',lv,d.suggestion||'','','','','','','']);
      row.alignment={vertical:'middle',wrapText:true};
      if(ph.length>0){
        var n=ph.length;var colW=1/n;var rH=Math.max(60,Math.min(200,n<=2?100:150));
        ph.forEach(function(b64,pi){
          var mtype=b64.match(/^data:(image\/\w+);base64,/);var ext=mtype?mtype[1].split('/')[1]:'jpeg';if(ext==='jpeg')ext='jpeg';
          var imgId=wb.addImage({base64:b64,extension:ext==='png'?'png':'jpeg'});
          ws1.addImage(imgId,{tl:{col:3+pi*colW,row:row.number-1},br:{col:3+(pi+1)*colW,row:row.number},editAs:'oneCell'});
        });
        row.height=rH;
      }
    });
  });
  // Sheet 2: 非问题评估项
  var ws2=wb.addWorksheet('非问题评估项');
  var cols2=['序号','一级维度类别','评估项描述','评估现状','引用来源'];
  ws2.columns=cols2.map(function(c){return{header:c,width:c==='序号'?6:c==='一级维度类别'?14:c==='评估项描述'?36:c==='评估现状'?30:14}});
  ws2.getRow(1).font={bold:true,size:11};
  ws2.getRow(1).alignment={vertical:'middle',horizontal:'center',wrapText:true};
  var seq2=1;
  CATS.forEach(function(c){
    var its=gci(c.k);
    its.forEach(function(it,i){
      var id=iid(c.k,i),d=D.items[id];
      if(!d||!isFill(id)||d.isProblem!=='否')return;
      var ph=D.photos[id]||[];
      var row=ws2.addRow([seq2++,c.n,it.content||'',d.status||'',ph.length>0?'见附图':'现场查看或询问']);
      row.alignment={vertical:'middle',wrapText:true};
      if(ph.length>0){
        var n=ph.length;var colW=1/n;var rH=Math.max(60,Math.min(200,n<=2?100:150));
        ph.forEach(function(b64,pi){
          var mtype=b64.match(/^data:(image\/\w+);base64,/);var ext=mtype?mtype[1].split('/')[1]:'jpeg';if(ext==='jpeg')ext='jpeg';
          var imgId=wb.addImage({base64:b64,extension:ext==='png'?'png':'jpeg'});
          ws2.addImage(imgId,{tl:{col:4+pi*colW,row:row.number-1},br:{col:4+(pi+1)*colW,row:row.number},editAs:'oneCell'});
        });
        row.height=rH;
      }
    });
  });
  var hasInfo=Object.values(D.info||{}).some(function(v){return v&&String(v).trim()});
  if(!hasInfo&&seq1===1&&seq2===1){alert('暂无已填写的数据，无法导出');return}
  wb.xlsx.writeBuffer().then(function(buf){
    var blob=new Blob([buf],{type:'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet'});
    var a=document.createElement('a');
    a.href=URL.createObjectURL(blob);
    a.download='机房健康度评估问题汇总(AHU).xlsx';
    a.click();
    URL.revokeObjectURL(a.href);
  });
}

function buildReportHTML(){
  var h='<html xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:w="urn:schemas-microsoft-com:office:word" xmlns="http://www.w3.org/TR/REC-html40"><head><meta charset="utf-8"><title>机房健康度评估报告(AHU)</title><style>body{font-family:宋体,SimSun,serif;font-size:12pt;margin:40px}h1{text-align:center;font-size:18pt;color:#16A34A;border-bottom:2px solid #16A34A;padding-bottom:6px}h2{font-size:14pt;color:#16A34A;margin-top:18px;border-left:4px solid #16A34A;padding-left:8px}table{border-collapse:collapse;width:100%;margin:8px 0 16px}td,th{border:1px solid #999;padding:5px 8px;font-size:11pt;vertical-align:top}th{background:#f0fdf4;color:#16A34A}img{max-width:120px;margin:2px}</style></head><body>';
  h+='<h1>机房健康度评估报告(AHU)</h1>';
  h+='<h2>机房信息</h2><table>';
  var infoFields=[
    {k:'dc_name',l:'数据中心名称'},{k:'dc_mod',l:'模组名称'},{k:'dc_op',l:'运营商'},
    {k:'dc_team',l:'运维团队'},{k:'dc_pre',l:'是否提前提供资料'},{k:'dc_epw',l:'外市电容量'},
    {k:'dc_sarch',l:'供电架构'},{k:'dc_cload',l:'当前负载率'},
    {k:'dc_coolarch',l:'制冷架构'},
    {k:'dc_evp',l:'配电专业评估人员'},{k:'dc_evdt',l:'配电评估日期'},
    {k:'dc_hvp',l:'暖通专业评估人员'},{k:'dc_hvdt',l:'暖通评估日期'}
  ];
  infoFields.forEach(function(f){h+='<tr><td style="width:160px;font-weight:bold">'+f.l+'</td><td>'+(D.info[f.k]||'')+'</td></tr>'});
  h+='</table>';
  CATS.forEach(function(c){
    var its=gci(c.k);
    var problems=its.filter(function(it,i){var id=iid(c.k,i),d=D.items[id];return d&&isFill(id)&&d.isProblem==='是'});
    var nonProblems=its.filter(function(it,i){var id=iid(c.k,i),d=D.items[id];return d&&isFill(id)&&d.isProblem==='否'});
    if(!problems.length&&!nonProblems.length)return;
    h+='<h2>'+c.ic+' '+c.n+'</h2>';
    if(problems.length){
      h+='<h3 style="font-size:12pt;color:#333">问题清单</h3><table><tr><th>序号</th><th>评估项</th><th>评估现状</th><th>风险描述</th><th>问题等级</th><th>措施建议</th><th>照片</th></tr>';
      var seq=1;
      problems.forEach(function(it,i){
        var id=iid(c.k,i),d=D.items[id];
        if(!d||!isFill(id)||d.isProblem!=='是')return;
        var ph=D.photos[id]||[];
        h+='<tr><td>'+(seq++)+'</td><td>'+eH(it.content)+'</td><td>'+eH(d.status||'')+'</td><td>'+eH(d.risk||'')+'</td><td>'+(d.level||(it.level_def&&["一级问题","二级问题","三级问题","建议项"].indexOf(it.level_def)>=0?it.level_def:''))+'</td><td>'+eH(d.suggestion||'')+'</td><td>';
        ph.forEach(function(p){h+='<img src="'+p+'"> '});
        h+='</td></tr>';
      });
      h+='</table>';
    }
    if(nonProblems.length){
      h+='<h3 style="font-size:12pt;color:#333">非问题评估项</h3><table><tr><th>序号</th><th>评估项</th><th>评估现状</th></tr>';
      var seq2=1;
      nonProblems.forEach(function(it,i){
        var id=iid(c.k,i),d=D.items[id];
        if(!d||!isFill(id)||d.isProblem!=='否')return;
        h+='<tr><td>'+(seq2++)+'</td><td>'+eH(it.content)+'</td><td>'+eH(d.status||'')+'</td></tr>';
      });
      h+='</table>';
    }
  });
  h+='</body></html>';
  return h;
}
function exportWord(){
  var html=buildReportHTML();
  var blob=new Blob(['\ufeff',html],{type:'application/msword'});
  var a=document.createElement('a');
  a.href=URL.createObjectURL(blob);
  a.download='机房健康度评估报告(AHU).doc';
  a.click();
  URL.revokeObjectURL(a.href);
  showToast('📄 报告已导出');
}

function checkUpdate(){
  showToast('🔄 正在检查更新...');
  if('serviceWorker' in navigator){
    navigator.serviceWorker.getRegistration().then(function(reg){
      if(reg){
        reg.update().then(function(newReg){
          if(newReg&&newReg.waiting){
            showToast('✅ 发现新版本，正在刷新...');
            setTimeout(function(){location.reload();},1000);
          }else{
            showToast('✅ 已是最新版本');
          }
        }).catch(function(){
          showToast('✅ 已是最新版本');
        });
      }else{location.reload();}
    });
  }else{location.reload();}
}

// === Feature 1: Unfilled item check ===
function checkUnfilled(){
  var list=[];
  CATS.forEach(function(c){
    var its=gci(c.k);
    its.forEach(function(it,i){
      var id=iid(c.k,i);
      if(!isFill(id)){
        list.push({cat:c.k,catName:c.ic+' '+c.n,id:id,label:it.content,dim2:it.dim2,dim3:it.dim3.trim().replace(/\n/g,''),idx:i});
      }
    });
  });
  showCheckResult(list);
}

function showCheckResult(list){
  var el=document.getElementById('checkList');
  var cnt=document.getElementById('checkCount');
  if(!list.length){
    el.innerHTML='<div style="text-align:center;padding:32px 0;color:var(--ok);font-size:15px">✅ 所有评估项已填写完毕！</div>';
    cnt.textContent='';
  }else{
    cnt.textContent='共 '+list.length+' 项未填写';
    var h='';
    list.forEach(function(it){
      h+='<div class="check-item" data-cat="'+it.cat+'" data-id="'+it.id+'" style="padding:10px 0;border-bottom:1px solid var(--g100);cursor:pointer">';
      h+='<div style="font-size:12px;color:var(--pri);margin-bottom:2px">'+eH(it.catName)+'</div>';
      h+='<div style="font-size:14px;color:var(--g700);overflow:hidden;text-overflow:ellipsis;white-space:nowrap">'+eH(it.label)+'</div>';
      h+='</div>';
    });
    el.innerHTML=h;
    var items=el.querySelectorAll('.check-item');
    items.forEach(function(item){
      var sx,sy,moved;
      item.addEventListener('touchstart',function(e){sx=e.touches[0].clientX;sy=e.touches[0].clientY;moved=false},{passive:true});
      item.addEventListener('touchmove',function(e){if(Math.abs(e.touches[0].clientX-sx)>8||Math.abs(e.touches[0].clientY-sy)>8)moved=true},{passive:true});
      item.addEventListener('touchend',function(e){if(!moved)doJump(this.dataset.cat,this.dataset.id)},{passive:true});
      item.addEventListener('click',function(){doJump(this.dataset.cat,this.dataset.id)});
    });
  }
  document.getElementById('checkModal').style.display='flex';
}

function closeCheckModal(){
  document.getElementById('checkModal').style.display='none';
}

function doJump(catKey,itemId){
  closeCheckModal();
  swTab(catKey);
  setTimeout(function(){
    if(!expC.has(itemId)){tgCard(itemId)}
    var target=document.getElementById('c_'+itemId);
    if(target){
      var rect=target.getBoundingClientRect();
      var scrollTop=window.pageYOffset||document.documentElement.scrollTop;
      window.scrollTo(0,scrollTop+rect.top-60);
      target.style.transition='box-shadow .3s';
      target.style.boxShadow='0 0 0 3px var(--pri), 0 4px 12px rgba(22,163,74,.2)';
      setTimeout(function(){target.style.boxShadow='';},2000);
    }
  },150);
}

// === Feature 2: JSON export/import ===
function downloadBlob(blob,filename){
  var url=URL.createObjectURL(blob);
  var a=document.createElement('a');
  a.href=url;a.download=filename;
  document.body.appendChild(a);a.click();
  setTimeout(function(){document.body.removeChild(a);URL.revokeObjectURL(url)},100);
}

function exportJSON(){
  loadAllPhotosDB(function(ph){
    var data={info:D.info,items:D.items,photos:ph||D.photos||{}};
    var json=JSON.stringify(data);
    var blob=new Blob([json],{type:'application/json'});
    var d=new Date();
    var ds=d.getFullYear()+('0'+(d.getMonth()+1)).slice(-2)+('0'+d.getDate()).slice(-2);
    var name=D.info.dc_name||D.info.name||'未命名';
    downloadBlob(blob,'健康度评估_'+name+'_'+ds+'.json');
    showToast('💾 JSON已导出（含照片）');
  });
}
function importJSON(){
  document.getElementById('jsonFileInput').click();
}

function handleJSONImport(evt){
  var file=evt.target.files[0];
  if(!file)return;
  var reader=new FileReader();
  reader.onload=function(e){
    try{
      var data=JSON.parse(e.target.result);
      if(!data||typeof data!=='object'||(!data.items&&!data.info)){
        showToast('❌ 无效的JSON文件格式');
        return;
      }
      showConfirm('📂 导入JSON数据','导入将覆盖当前所有评估数据，确定继续吗？',function(){
        D.info=data.info||{};
        D.items=data.items||{};
        D.photos=data.photos||{};
        sv();
        // Save imported photos to IndexedDB
        if(D.photos&&Object.keys(D.photos).length>0){
          openPhotoDB(function(db){
            if(!db){expC=new Set();d2f=new Set();d3f=new Set();renderOv();renderInfo();if(curCat)renderCat(curCat);showToast('✅ 数据导入成功（照片未持久化）');return;}
            var tx=db.transaction('photos','readwrite');
            var store=tx.objectStore('photos');
            store.clear();
            var total=0;
            Object.keys(D.photos).forEach(function(pid){
              var arr=D.photos[pid];
              if(Array.isArray(arr)){
                arr.forEach(function(b64,idx){
                  total++;
                  store.put({key:pid+'_'+idx,data:b64});
                });
              }
            });
            tx.oncomplete=function(){
              expC=new Set();d2f=new Set();d3f=new Set();
              renderOv();renderInfo();
              if(curCat)renderCat(curCat);
              showToast('✅ 数据导入成功（含'+total+'张照片）');
            };
            tx.onerror=function(){
              expC=new Set();d2f=new Set();d3f=new Set();renderOv();renderInfo();if(curCat)renderCat(curCat);showToast('✅ 数据导入成功（照片保存失败）');
            };
          });
        }else{
          openPhotoDB(function(db){
            if(db){var tx=db.transaction('photos','readwrite');tx.objectStore('photos').clear();}
          });
          expC=new Set();d2f=new Set();d3f=new Set();renderOv();renderInfo();if(curCat)renderCat(curCat);showToast('✅ 数据导入成功');
        }
      });
    }catch(err){
      showToast('❌ JSON解析失败: '+err.message);
    }
  };
  reader.readAsText(file);
  evt.target.value='';
}

function showConfirm(title,msg,onOk){
  document.getElementById('confirmTitle').textContent=title;
  document.getElementById('confirmMsg').textContent=msg;
  var okBtn=document.getElementById('confirmOk');
  var newBtn=okBtn.cloneNode(true);
  okBtn.parentNode.replaceChild(newBtn,okBtn);
  newBtn.id='confirmOk';
  newBtn.addEventListener('click',function(){
    closeConfirmModal();
  onOk();
  });
  document.getElementById('confirmModal').classList.add('show');
}

function closeConfirmModal(){
  document.getElementById('confirmModal').classList.remove('show');
}

function init(){renderOv();renderInfo()}
document.getElementById('jsonFileInput').addEventListener('change',handleJSONImport);

// Header menu toggle
function closeHdrMenu(){document.getElementById('hdrMenu').classList.remove('show')}
document.getElementById('btnMore').addEventListener('click',function(e){
  e.stopPropagation();
  document.getElementById('hdrMenu').classList.toggle('show');
});
document.addEventListener('click',function(){closeHdrMenu()});

if('serviceWorker' in navigator){
  navigator.serviceWorker.register('sw.js').then(function(reg){
    console.log('SW registered:',reg.scope)
  }).catch(function(err){
    console.log('SW registration failed:',err)
  })
}
// Cloud backup init
cloudUpdateStatus();
var cloudAutoToggle=document.getElementById('cloudAutoUpload');
if(localStorage.getItem('cloud_auto_upload')==='true') cloudAutoToggle.checked=true;
cloudAutoToggle.addEventListener('change',function(){localStorage.setItem('cloud_auto_upload',this.checked?'true':'false');});
document.getElementById('cloudLoginCancel').addEventListener('click',function(){document.getElementById('cloudLoginModal').classList.remove('show');});

// === Help Modal ===function showHelpModal(){document.getElementById('helpModal').classList.add('show')}
function closeHelpModal(){document.getElementById('helpModal').classList.remove('show')}

// === Photo ZIP Export ===
function exportPhotos(){
  if(!D.photos||!Object.keys(D.photos).length){showToast('⚠️ 没有照片可导出');return;}
  showToast('🖼️ 正在打包照片...');
  var zip=new JSZip();
  var count=0;
  CATS.forEach(function(c){
    var its=gci(c.k);
    its.forEach(function(it,i){
      var id=iid(c.k,i);
      var phs=D.photos[id]||[];
      phs.forEach(function(p,pi){
        if(p&&p.indexOf('data:image')===0){
          var mtype=p.match(/^data:(image\/\w+);base64,/);
          var ext=mtype?mtype[1].split('/')[1]:'jpeg';
          if(ext==='jpeg')ext='jpg';
          var d2=(it.dim2||'').replace(/^\d+-/,'');
          var folder=c.n+(d2?'_'+d2:'');
          zip.folder(folder).file('照片_'+(i+1)+'_'+(pi+1)+'.'+ext,p.split(',')[1],{base64:true});
          count++;
        }
      });
    });
  });
  if(!count){showToast('⚠️ 没有照片可导出');return;}
  zip.generateAsync({type:'blob'}).then(function(blob){
    var name=(D.info.dc_name||'未命名')+'AHU健康度评估照片备份.zip';
    downloadBlob(blob,name);
    showToast('✅ 照片备份已导出('+count+'张)');
  });
}

// === iFlytek Voice ASR Engine ===
var xfAppId=null;

function getVoiceQuota(){
  var q=localStorage.getItem('xf_quota');
  if(!q)return{date:'',used:0};
  try{var d=JSON.parse(q);if(d.date!==new Date().toISOString().slice(0,10)){d.date=new Date().toISOString().slice(0,10);d.used=0;localStorage.setItem('xf_quota',JSON.stringify(d));}return d;}catch(e){return{date:'',used:0};}
}
function incVoiceQuota(){
  var d=getVoiceQuota();d.used++;d.date=new Date().toISOString().slice(0,10);localStorage.setItem('xf_quota',JSON.stringify(d));updateVoiceQuotaDisplay();
}
function updateVoiceQuotaDisplay(){
  var q=getVoiceQuota();var left=500-q.used;
  var badge=document.getElementById('fabQuota');
  if(badge)badge.textContent=left;
  var fab=document.getElementById('fabVoice');
  if(fab){
    if(left<=0)fab.style.opacity='0.5';
    else if(left<=50)fab.style.background='linear-gradient(135deg,#F59E0B,#D97706)';
    else fab.style.opacity='';
  }
}

async function xfAuthUrl(){
  try{
    var dcToken=localStorage.getItem('dc_ops_token')||localStorage.getItem('dc_ops_cloud_token');
    var resp=await fetch(CLOUD_BACKEND_URL.replace('/backup','/voice/token'),{headers:dcToken?{'Authorization':'Bearer '+dcToken}:{}});
    var data=await resp.json();
    if(data.code===0&&data.data&&data.data.mode==='xfyun'&&data.data.url){
      xfAppId=data.data.appId;
      return data.data.url;
    }
  }catch(e){console.error('voice token fetch error:',e);}
  return null;
}

var xfWs=null,xfAudioCtx=null,xfProcessor=null,xfTargetInput=null,xfStream=null,xfCurSent='',xfFixedText='',xfBeforeText='',xfAfterText='',xfInsertPos=0;

function startXFVoice(targetEl){
  var q=getVoiceQuota();
  if(q.used>=500){showToast('⚠️ 今日讯飞语音额度已用完(500次)，已切换浏览器语音');startBrowserVoice(targetEl);return;}
  if(!targetEl){return;}
  xfTargetInput=targetEl;
  xfCurSent='';xfFixedText='';
  var isNum=targetEl.type==='number';
  if(isNum){
    xfBeforeText='';xfAfterText='';
  }else{
    xfInsertPos=targetEl.selectionStart||targetEl.value.length;
    xfBeforeText=targetEl.value.substring(0,xfInsertPos);
    xfAfterText=targetEl.value.substring(targetEl.selectionEnd||xfInsertPos);
  }
  navigator.mediaDevices.getUserMedia({audio:{channelCount:1,sampleRate:16000,echoCancellation:true,noiseSuppression:true}}).then(function(stream){
    xfStream=stream;
    xfAudioCtx=new(window.AudioContext||window.webkitAudioContext)({sampleRate:16000});
    var src=xfAudioCtx.createMediaStreamSource(stream);
    xfProcessor=xfAudioCtx.createScriptProcessor(4096,1,1);
    src.connect(xfProcessor);
    xfProcessor.connect(xfAudioCtx.destination);
    xfAuthUrl().then(function(wsUrl){
      if(!wsUrl){showToast('⚠️ 语音服务未配置，已切换浏览器语音');startBrowserVoice(targetEl);stopXFVoice();return;}
      try{xfWs=new WebSocket(wsUrl);}catch(e){showToast('❌ 语音连接失败');stopXFVoice();return;}
      xfWs.onopen=function(){
        var frame={common:{app_id:xfAppId},business:{language:'zh_cn',domain:'iat',accent:'mandarin',vad_eos:8000,dwa:'wpgs'},data:{status:0,format:'audio/L16;rate=16000',encoding:'raw'}};
      xfWs.send(JSON.stringify(frame));
      var fab=document.getElementById('fabVoice');
      if(fab)fab.classList.add('recording');
      xfTargetInput.classList.add('voice-target');
      showToast('🎤 录音中...');
    };
    xfWs.onmessage=function(e){
      try{
        var r=JSON.parse(e.data);
        if(r.code!==0){showToast('❌ 语音识别错误:'+r.message);stopXFVoice();return;}
        var data=r.data&&r.data.result;
        if(data){
          var ws=data.ws;
          if(ws){
            var txt='';
            ws.forEach(function(w){w.cw.forEach(function(c){txt+=c.w;});});
            if(data.pgs==='apd'){
              xfFixedText+=xfCurSent;
              xfCurSent=txt;
            }else if(data.pgs==='rpl'){
              xfCurSent=txt;
            }else{
              xfCurSent=txt;
            }
            xfTargetInput.value=xfBeforeText+xfFixedText+xfCurSent+xfAfterText;
            if(xfTargetInput.type==='number'){
              var num=xfFixedText+xfCurSent;
              var parsed=parseFloat(num.replace(/[^\d.]/g,''));
              if(!isNaN(parsed))xfTargetInput.value=parsed;
            }
            xfTargetInput.dispatchEvent(new Event('input',{bubbles:true}));
          }
          if(data.status===2)stopXFVoice();
        }
      }catch(err){}
    };
    xfWs.onerror=function(){showToast('❌ 语音连接中断');stopXFVoice();};
    xfWs.onclose=function(){};
    xfProcessor.onaudioprocess=function(e){
      if(xfWs&&xfWs.readyState===1){
        var pcm=e.inputBuffer.getChannelData(0);
        var int16=new Int16Array(pcm.length);
        for(var i=0;i<pcm.length;i++){var s=Math.max(-1,Math.min(1,pcm[i]));int16[i]=s<0?s*0x8000:s*0x7FFF;}
        var b64=arrayBufferToBase64(int16.buffer);
        xfWs.send(JSON.stringify({data:{status:1,format:'audio/L16;rate=16000',encoding:'raw',audio:b64}}));
      }
    };
    });
  }).catch(function(e){showToast('❌ 无法访问麦克风');});
}

function stopXFVoice(){
  if(xfWs&&xfWs.readyState===1){
    xfWs.send(JSON.stringify({data:{status:2,format:'audio/L16;rate=16000',encoding:'raw',audio:''}}));
  }
  if(xfProcessor)xfProcessor.disconnect();
  if(xfAudioCtx)xfAudioCtx.close();
  if(xfStream)xfStream.getTracks().forEach(function(t){t.stop();});
  xfWs=null;xfProcessor=null;xfAudioCtx=null;xfStream=null;
  var fab=document.getElementById('fabVoice');
  if(fab)fab.classList.remove('recording');
  if(xfTargetInput)xfTargetInput.classList.remove('voice-target');
  incVoiceQuota();
  showToast('✅ 录音结束');
}

function arrayBufferToBase64(buf){
  var bin='';
  var bytes=new Uint8Array(buf);
  for(var i=0;i<bytes.byteLength;i++)bin+=String.fromCharCode(bytes[i]);
  return btoa(bin);
}

function startBrowserVoice(targetEl){
  var SR=window.SpeechRecognition||window.webkitSpeechRecognition;
  if(!SR){showToast('❌ 当前浏览器不支持语音输入');return;}
  var rec=new SR();
  rec.lang='zh-CN';rec.continuous=false;rec.interimResults=false;
  var pos=targetEl.selectionStart||targetEl.value.length;
  var before=targetEl.value.substring(0,pos);
  var after=targetEl.value.substring(targetEl.selectionEnd||pos);
  rec.onresult=function(e){
    var t=e.results[0][0].transcript;
    if(targetEl){targetEl.value=before+t+after;targetEl.dispatchEvent(new Event('input',{bubbles:true}));}
  };
  rec.onerror=function(){showToast('❌ 语音识别出错');};
  rec.onend=function(){};
  rec.start();
  showToast('🎤 浏览器语音录音中...');
}

// Track last focused input for voice target
var xfLastFocused=null;
document.addEventListener('focusin',function(e){
  if(e.target&&(e.target.tagName==='INPUT'&&(e.target.type==='text'||e.target.type==='number')||e.target.tagName==='TEXTAREA')){
    if(!e.target.readOnly)xfLastFocused=e.target;
  }
});

function toggleFabVoice(){
  if(document.getElementById('fabVoice').classList.contains('recording')){stopXFVoice();}
  else{
    var target=xfLastFocused;
    if(!target){showToast('请先点击要输入的文本框');return;}
    startXFVoice(target);
  }
}

// FAB Voice Button - touchend+preventDefault to prevent keyboard dismiss
var fabEl=document.getElementById('fabVoice');
fabEl.addEventListener('touchend',function(e){
  e.preventDefault();
  toggleFabVoice();
},{passive:false});
fabEl.addEventListener('click',function(){
  if(!('ontouchstart' in window))toggleFabVoice();
});

// FAB keyboard avoidance via visualViewport
function adjustFabPosition(){
  var fab=document.getElementById('fabVoice');
  if(!fab)return;
  if(fab.classList.contains('recording'))return;
  if(window.visualViewport){
    var vv=window.visualViewport;
    var kbH=window.innerHeight-vv.height;
    if(kbH>60){
      fab.style.top=(vv.offsetTop+vv.height-60)+'px';
      fab.style.bottom='auto';
    }else{
      fab.style.top='';
      fab.style.bottom='80px';
    }
  }else{
    fab.style.top='';
    fab.style.bottom='80px';
  }
}
if(window.visualViewport){
  window.visualViewport.addEventListener('resize',adjustFabPosition);
  window.visualViewport.addEventListener('scroll',adjustFabPosition);
}
adjustFabPosition();

// Init voice quota display
updateVoiceQuotaDisplay();

// === 返回主页 ===
function goHome(){
  window.location.reload();
}

// === 问题生成 ===
function generateIssues(){
  var levelMap={'一级问题':'level1','二级问题':'level2','三级问题':'level3','建议项':'suggestion'};
  var items=[];
  CATS.forEach(function(c){
    var its=gci(c.k);
    its.forEach(function(it,i){
      var id=iid(c.k,i),d=D.items[id];
      if(!d||!isFill(id)||d.isProblem==='否')return;
      var defLvl=it.level_def||'';
      var lv=d.level||(defLvl&&['一级问题','二级问题','三级问题','建议项'].indexOf(defLvl)>=0?defLvl:'');
      if(!lv)return;
      var sev=levelMap[lv];
      if(!sev)return;
      items.push({
        title:(it.content||'').substring(0,80),
        severity:sev,
        description:d.status||'',
        suggestion:d.suggestion||'',
        risk:d.risk||'',
        dimension1:c.n
      });
    });
  });
  if(items.length===0){
    showToast('暂无标记为问题的评估项');
    return;
  }
  document.getElementById('genDcName').value=D.info.dc_name||'';
  document.getElementById('genIssuesConfirm').onclick=function(){
    var dcName=document.getElementById('genDcName').value.trim();
    if(!dcName){showToast('请输入数据中心名称');return;}
    var dcAm=document.getElementById('genDcAm').value.trim();
    if(!dcAm){showToast('请输入客户经理姓名');return;}
    var dcAmPhone=document.getElementById('genDcAmPhone').value.trim();
    var dcAmEmail=document.getElementById('genDcAmEmail').value.trim();
    var dcManager=document.getElementById('genDcManager').value.trim();
    var dcPfd=document.getElementById('genDcPfd').value;
    closeGenIssuesModal();
    doGenerateIssues(items,dcName,dcAm,dcAmPhone,dcAmEmail,dcManager,dcPfd);
  };
  document.getElementById('genIssuesModal').classList.add('show');
}
function closeGenIssuesModal(){
  document.getElementById('genIssuesModal').classList.remove('show');
}
async function doGenerateIssues(items,dcName,dcAm,dcAmPhone,dcAmEmail,dcManager,dcPfd){
  var token=localStorage.getItem('dc_ops_cloud_token');
  if(!token){token=new URLSearchParams(window.location.search).get('token')||localStorage.getItem('dc_ops_token');}
  if(!token){showCloudToast('❌ 请先登录云备份');return;}
  showCloudToast('⏳ 正在推送'+items.length+'个问题...');
  try{
    var resp=await fetch(CLOUD_BACKEND_URL.replace('/backup','/issues/from-pwa'),{
      method:'POST',
      headers:{'Content-Type':'application/json','Authorization':'Bearer '+token},
      body:JSON.stringify({
        source:CLOUD_APP_TYPE,
        dc_name:dcName||D.info.dc_name||'未知机房',
        dc_am:dcAm,
        dc_am_phone:dcAmPhone||undefined,
        dc_am_email:dcAmEmail||undefined,
        dc_manager:dcManager||undefined,
        dc_pfd:dcPfd||undefined,
        items:items
      })
    });
    var data=await resp.json();
    if(data.code===0){
      showCloudToast('✅ 成功推送'+data.data.success+'个问题'+(data.data.failed>0?'，'+data.data.failed+'个失败':''),5000);
    }else{
      showCloudToast('❌ '+(data.message||'推送失败'),5000);
    }
  }catch(e){
    showCloudToast('❌ 推送失败: '+e.message,5000);
  }
}
</script>
<div id="toast"></div>
</body>
</html>